  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_0d47ad28..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_b3b6f8e8..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_cd249c4f..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 8, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face3, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_87c12954..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 11.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 11.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 11.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face4, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_e944c0b3..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 8; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_e5de979f..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 11.5, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 11.5, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 8, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_57_00aa1cf1,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 8.10000038146973, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 8.10000038146973, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face7, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 11.5, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 8, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_42_13e45f6a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 8.10000038146973, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 8.10000038146973, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_81140613..Face8, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 11.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 8, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_17_81140613 Thermostat, !- Name
  Zone3-2_OpenOffice2_17_81140613,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_17_81140613 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 17,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_17_81140613 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_17_81140613 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_17_81140613 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 17,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_17_81140613,        !- Zone Name
  Zone3-2_OpenOffice2_17_81140613 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_17_81140613 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_17_81140613 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_17_81140613 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_17_81140613 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_17_81140613 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_17_81140613 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_17_81140613 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_17_81140613 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_17_81140613 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_17_81140613 Return Node List, !- Name
  Zone3-2_OpenOffice2_17_81140613 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_17_81140613 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_17_81140613 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_81140613 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_17_81140613 Air Terminal, !- Name
  Zone3-2_OpenOffice2_17_81140613 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_17_81140613 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_17_81140613 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_17_81140613 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 22,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 22,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_17_81140613 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_17_81140613 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_17_81140613 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_17_81140613 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_17_81140613 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_17_81140613 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_17_81140613 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_17_81140613 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_17_81140613 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_17_81140613 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_17_81140613 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_17_81140613 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_17_81140613 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_17_81140613 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_17_81140613 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_17_81140613 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 33,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 34,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_17_81140613 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_17_81140613,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_17_81140613 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_17_81140613 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_17_81140613_Space,  !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_18_a0fde739,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  1098.44823016355,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_a0fde739..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_01781ab4..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_a0fde739..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_01781ab4..Face2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_a0fde739..Face2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_2_d479fc22..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 4 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 5 {m}
  -20.7842041949195, 5.75988398733894, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_a0fde739..Face3, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120165, 0,  !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120165, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_a0fde739..Face4, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_5_8eb301a0,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0830173215603, -6.88678259294761, 3.90000019073486, !- X,Y,Z Vertex 1 {m}
  -15.0830173215603, -6.88678259294761, 1.1, !- X,Y,Z Vertex 2 {m}
  -19.3241517380532, 2.52112037164343, 1.1, !- X,Y,Z Vertex 3 {m}
  -19.3241517380532, 2.52112037164343, 3.90000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_a0fde739..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_a0fde739..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120165, 0,  !- X,Y,Z Vertex 2 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 3 {m}
  -25.8025283989874, -16.1267989324653, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_18_520475f4,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5071552024675, -3.50245632311947, 4.15, !- X,Y,Z Vertex 1 {m}
  -31.5071552024675, -3.50245632311947, 1.35, !- X,Y,Z Vertex 2 {m}
  -27.8707644592806, -11.5497912645462, 1.35, !- X,Y,Z Vertex 3 {m}
  -27.8707644592806, -11.5497912645462, 4.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_a0fde739..Face7, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 4 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120165, 0;  !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_18_a0fde739 Thermostat, !- Name
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_18_a0fde739 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 18,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_18_a0fde739 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_18_a0fde739 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_18_a0fde739 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 18,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone Name
  Zone3-2_OpenOffice2_18_a0fde739 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_18_a0fde739 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_18_a0fde739 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_18_a0fde739 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_18_a0fde739 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_18_a0fde739 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_18_a0fde739 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_18_a0fde739 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_18_a0fde739 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_18_a0fde739 Return Node List, !- Name
  Zone3-2_OpenOffice2_18_a0fde739 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_18_a0fde739 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_18_a0fde739 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_18_a0fde739 Air Terminal, !- Name
  Zone3-2_OpenOffice2_18_a0fde739 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_18_a0fde739 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_18_a0fde739 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_18_a0fde739 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 23,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 23,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_18_a0fde739 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_18_a0fde739 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_18_a0fde739 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_18_a0fde739 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_18_a0fde739 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_18_a0fde739 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_18_a0fde739 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_18_a0fde739 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_18_a0fde739 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_18_a0fde739 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_18_a0fde739 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_18_a0fde739 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_18_a0fde739 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_18_a0fde739 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 35,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 36,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_18_a0fde739 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_18_a0fde739,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_18_a0fde739 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_18_a0fde739 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_18_a0fde739_Space,  !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  216.295318100132,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_b5cc54f5..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_19a26f6d..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_b5cc54f5..Face1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_cd249c4f..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 3 {m}
  -34.0578457821854, 35.2041599230739, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_b5cc54f5..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_b0e44f60..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_b5cc54f5..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_e944c0b3..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_b5cc54f5..Face4, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_b5cc54f5..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.0578457821854, 35.2041599230739, 8, !- X,Y,Z Vertex 1 {m}
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 2 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_11_e6f6fd39,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_19_b5cc54f5..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.2740735274245, 35.1045519933239, 7.75, !- X,Y,Z Vertex 1 {m}
  -34.2740735274245, 35.1045519933239, 4.75, !- X,Y,Z Vertex 2 {m}
  -39.120078258487, 32.8722662477072, 4.75, !- X,Y,Z Vertex 3 {m}
  -39.120078258487, 32.8722662477072, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_b5cc54f5..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 3 {m}
  -34.0578457821854, 35.2041599230739, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_19_b5cc54f5 Thermostat, !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 19,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_19_b5cc54f5 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_19_b5cc54f5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 19,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_19_b5cc54f5 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_19_b5cc54f5 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_19_b5cc54f5 Return Node List, !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_19_b5cc54f5 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_19_b5cc54f5 Air Terminal, !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_19_b5cc54f5 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_19_b5cc54f5 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 24,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 24,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_19_b5cc54f5 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_19_b5cc54f5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_19_b5cc54f5 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 37,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 38,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_19_b5cc54f5 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_19_b5cc54f5,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_19_b5cc54f5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_19_b5cc54f5 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_19_b5cc54f5_Space,  !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  460.474764811847,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_19a26f6d..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_01046e0f..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_d1fe6c3e..Face10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_b5cc54f5..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_17_81140613..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 8; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_926083ab..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 8, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_53_e59ef16d,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_10_14c995f5,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7419303224981, 35.1267409005353, 7.40000009536743, !- X,Y,Z Vertex 1 {m}
  -41.7419303224981, 35.1267409005353, 4.59999990463257, !- X,Y,Z Vertex 2 {m}
  -45.145087468754, 33.5888818120153, 4.59999990463257, !- X,Y,Z Vertex 3 {m}
  -45.145087468754, 33.5888818120153, 7.40000009536743; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_e944c0b3..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_1_e944c0b3 Thermostat, !- Name
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_1_e944c0b3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 1,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_1_e944c0b3 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_1_e944c0b3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_1_e944c0b3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 1,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone Name
  Zone3-2_OpenOffice2_1_e944c0b3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_1_e944c0b3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_1_e944c0b3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_1_e944c0b3 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_1_e944c0b3 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_1_e944c0b3 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_1_e944c0b3 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_1_e944c0b3 Return Node List, !- Name
  Zone3-2_OpenOffice2_1_e944c0b3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_1_e944c0b3 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_1_e944c0b3 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_1_e944c0b3 Air Terminal, !- Name
  Zone3-2_OpenOffice2_1_e944c0b3 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_1_e944c0b3 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_1_e944c0b3 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_1_e944c0b3 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_1_e944c0b3 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_1_e944c0b3 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_1_e944c0b3 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_1_e944c0b3 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_1_e944c0b3 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_1_e944c0b3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_1_e944c0b3 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 1,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 2,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_1_e944c0b3 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_1_e944c0b3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_1_e944c0b3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_1_e944c0b3 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_1_e944c0b3_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_2_d479fc22,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  854.348623460536,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_d479fc22..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_4c2ef947..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_d479fc22..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_4c2ef947..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_d479fc22..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_18_a0fde739..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 4 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120165, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_d479fc22..Face3,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_14_226cd244..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 8,  !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 4 {m}
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 5 {m}
  -20.7842041949195, 5.75988398733894, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_d479fc22..Face4,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120165, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_d479fc22..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_12_ab6b2333,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0830173215603, -6.88678259294761, 7.40000019073486, !- X,Y,Z Vertex 1 {m}
  -15.0830173215603, -6.88678259294761, 4.6, !- X,Y,Z Vertex 2 {m}
  -19.3241517380532, 2.52112037164343, 4.6, !- X,Y,Z Vertex 3 {m}
  -19.3241517380532, 2.52112037164343, 7.40000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_d479fc22..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_d479fc22..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 8,  !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 2 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 3 {m}
  -25.8025283989874, -16.1267989324653, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_17_aedcfd8c,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_2_d479fc22..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5071552024675, -3.50245632311947, 7.65, !- X,Y,Z Vertex 1 {m}
  -31.5071552024675, -3.50245632311947, 4.85, !- X,Y,Z Vertex 2 {m}
  -27.8707644592806, -11.5497912645462, 4.85, !- X,Y,Z Vertex 3 {m}
  -27.8707644592806, -11.5497912645462, 7.65; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_2_d479fc22 Thermostat, !- Name
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_2_d479fc22 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 2,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_2_d479fc22 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_2_d479fc22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_2_d479fc22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 2,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone Name
  Zone3-2_OpenOffice2_2_d479fc22 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_2_d479fc22 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_2_d479fc22 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_2_d479fc22 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_2_d479fc22 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_2_d479fc22 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_2_d479fc22 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_2_d479fc22 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_2_d479fc22 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_2_d479fc22 Return Node List, !- Name
  Zone3-2_OpenOffice2_2_d479fc22 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_2_d479fc22 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_2_d479fc22 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_2_d479fc22 Air Terminal, !- Name
  Zone3-2_OpenOffice2_2_d479fc22 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_2_d479fc22 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_2_d479fc22 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_2_d479fc22 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_2_d479fc22 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_2_d479fc22 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_2_d479fc22 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_2_d479fc22 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_2_d479fc22 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_2_d479fc22 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_2_d479fc22 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_2_d479fc22 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_2_d479fc22 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_2_d479fc22 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_2_d479fc22 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_2_d479fc22 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_2_d479fc22 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_2_d479fc22 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 3,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 4,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_2_d479fc22 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_2_d479fc22,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_2_d479fc22 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_2_d479fc22 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_2_d479fc22_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  578.921422849717,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_19a26f6d..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_18a5f23b..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 2 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 3 {m}
  -36.5613792805378, 7.68254465661891, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_b5cc54f5..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face3,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_15861344..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 2 {m}
  -25.2002058011443, 15.5556863654197, 8, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face4,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_a13d7113..Face10,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 1 {m}
  -30.1003182552267, 12.1599737825581, 4.5, !- X,Y,Z Vertex 2 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_c54b7226..Face32,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.2002058011443, 15.5556863654197, 8, !- X,Y,Z Vertex 1 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_62_8442ff99,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.3854821857403, 15.966675991481, 7.75, !- X,Y,Z Vertex 1 {m}
  -25.3854821857403, 15.966675991481, 4.75, !- X,Y,Z Vertex 2 {m}
  -27.896951807146, 21.537747355034, 4.75, !- X,Y,Z Vertex 3 {m}
  -27.896951807146, 21.537747355034, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 2 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 3 {m}
  -25.2002058011443, 15.5556863654197, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_1_64ee6cbe,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.2578606923813, 12.0507774813147, 7.75, !- X,Y,Z Vertex 1 {m}
  -30.2578606923813, 12.0507774813147, 4.75, !- X,Y,Z Vertex 2 {m}
  -25.3890959109389, 15.4247871930785, 4.75, !- X,Y,Z Vertex 3 {m}
  -25.3890959109389, 15.4247871930785, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_b0e44f60..Face8,  !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 2 {m}
  -30.1003182552267, 12.1599737825581, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_3_b0e44f60 Thermostat, !- Name
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_3_b0e44f60 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 3,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_3_b0e44f60 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_3_b0e44f60 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_3_b0e44f60 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 3,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone Name
  Zone3-2_OpenOffice2_3_b0e44f60 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_3_b0e44f60 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_3_b0e44f60 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_3_b0e44f60 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_3_b0e44f60 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_3_b0e44f60 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_3_b0e44f60 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_3_b0e44f60 Return Node List, !- Name
  Zone3-2_OpenOffice2_3_b0e44f60 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_3_b0e44f60 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_3_b0e44f60 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_3_b0e44f60 Air Terminal, !- Name
  Zone3-2_OpenOffice2_3_b0e44f60 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_3_b0e44f60 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_3_b0e44f60 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_3_b0e44f60 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_3_b0e44f60 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_3_b0e44f60 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_3_b0e44f60 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_3_b0e44f60 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_3_b0e44f60 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_3_b0e44f60 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_3_b0e44f60 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 5,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 6,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_3_b0e44f60 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_3_b0e44f60,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_3_b0e44f60 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_3_b0e44f60 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_3_b0e44f60_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  460.474764811843,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_f5c3ee08..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 1 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 3 {m}
  -37.6308848295874, 28.9581985328765, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_4ce839d5..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face10, !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 22, !- X,Y,Z Vertex 1 {m}
  -57.6223259823708, 23.500308008648, 22, !- X,Y,Z Vertex 2 {m}
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 22, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 22; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_91186f1d..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_40f6cbab..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_898fe1b7..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 22, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_c54b7226..Face31,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.6223259823708, 23.500308008648, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 2 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_c54b7226..Face30,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 22, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_54_b1424030,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 22, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_35_8b83ea51,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2..Face8,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_f176c8c2..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_4_f176c8c2 Thermostat, !- Name
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_4_f176c8c2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 4,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_4_f176c8c2 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_4_f176c8c2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_4_f176c8c2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 4,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone Name
  Zone3-2_OpenOffice2_4_f176c8c2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_4_f176c8c2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_4_f176c8c2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_4_f176c8c2 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_4_f176c8c2 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_4_f176c8c2 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_4_f176c8c2 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_4_f176c8c2 Return Node List, !- Name
  Zone3-2_OpenOffice2_4_f176c8c2 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_4_f176c8c2 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_4_f176c8c2 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_4_f176c8c2 Air Terminal, !- Name
  Zone3-2_OpenOffice2_4_f176c8c2 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_4_f176c8c2 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_4_f176c8c2 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_4_f176c8c2 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_4_f176c8c2 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_4_f176c8c2 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_4_f176c8c2 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_4_f176c8c2 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_4_f176c8c2 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_4_f176c8c2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_4_f176c8c2 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 7,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 8,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_4_f176c8c2 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_4_f176c8c2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_4_f176c8c2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_4_f176c8c2 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_4_f176c8c2_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_5_4824157b,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  979.214665123592,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_f5c3ee08..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 2 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 3 {m}
  -33.7482191175993, 23.6786801147108, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_4ce839d5..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face10, !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 1 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 4 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120166, 22, !- X,Y,Z Vertex 6 {m}
  -20.7842041949195, 5.75988398733894, 22, !- X,Y,Z Vertex 7 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_bbb9e78d..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 22, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245397, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face3,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_eefb6a2c..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_40f6cbab..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_c54b7226..Face29,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 2 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 3 {m}
  -39.8997003674671, 20.8741545301233, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_c54b7226..Face28,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 22, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_60_3a0ff1f6,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.6654585415988, 9.9329793451395, 21.3999997138977, !- X,Y,Z Vertex 1 {m}
  -22.6654585415988, 9.9329793451395, 18.6000004768372, !- X,Y,Z Vertex 2 {m}
  -29.0389697157022, 24.0710303431282, 18.6000004768371, !- X,Y,Z Vertex 3 {m}
  -29.0389697157022, 24.0710303431282, 21.3999997138977; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120166, 22, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_4_e4def31c,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b..Face8,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.1982620000832, 2.37070519106223, 21.45, !- X,Y,Z Vertex 1 {m}
  -33.1982620000832, 2.37070519106223, 18.6500007629395, !- X,Y,Z Vertex 2 {m}
  -21.9692213992868, 5.43636082953679, 18.6500007629395, !- X,Y,Z Vertex 3 {m}
  -21.9692213992868, 5.43636082953679, 21.45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_4824157b..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120166, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_5_4824157b Thermostat, !- Name
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_5_4824157b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 5,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_5_4824157b Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_5_4824157b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_5_4824157b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 5,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone Name
  Zone3-2_OpenOffice2_5_4824157b Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_5_4824157b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_5_4824157b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_5_4824157b Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_5_4824157b Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_5_4824157b Inlet Node List, !- Name
  Zone3-2_OpenOffice2_5_4824157b Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_5_4824157b FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_5_4824157b Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_5_4824157b FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_5_4824157b Return Node List, !- Name
  Zone3-2_OpenOffice2_5_4824157b Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_5_4824157b Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_5_4824157b Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_4824157b Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_5_4824157b Air Terminal, !- Name
  Zone3-2_OpenOffice2_5_4824157b Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_5_4824157b Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_5_4824157b Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_5_4824157b FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_5_4824157b FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_5_4824157b FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_5_4824157b FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_5_4824157b FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_5_4824157b FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_5_4824157b FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_5_4824157b FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_5_4824157b Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_5_4824157b FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_5_4824157b FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_5_4824157b FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_5_4824157b FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_5_4824157b FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_5_4824157b FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_5_4824157b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_5_4824157b Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 9,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 10,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_5_4824157b FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_5_4824157b,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_5_4824157b DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_5_4824157b DSOA Space List, !- Name
  Zone3-2_OpenOffice2_5_4824157b_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  237.255931169881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_40f6cbab..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_f5c3ee08..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 2 {m}
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 3 {m}
  -36.2964125874978, 29.3225246136869, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_40f6cbab..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_4ce839d5..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_40f6cbab..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_a4307b15..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_40f6cbab..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_4824157b..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_40f6cbab..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_f176c8c2..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_40f6cbab..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 22, !- X,Y,Z Vertex 1 {m}
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_38_ce906b08,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.7276833677312, 35.5827054768522, 21.4999996185303, !- X,Y,Z Vertex 1 {m}
  -34.7276833677312, 35.5827054768522, 18.6, !- X,Y,Z Vertex 2 {m}
  -39.8743274737592, 34.1776131734413, 18.6, !- X,Y,Z Vertex 3 {m}
  -39.8743274737592, 34.1776131734413, 21.4999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_40f6cbab..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_40f6cbab..Face7,  !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 2 {m}
  -36.2964125874978, 29.3225246136869, 22, !- X,Y,Z Vertex 3 {m}
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 4 {m}
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 5 {m}
  -34.2832008144352, 35.7040540711452, 22; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_6_40f6cbab Thermostat, !- Name
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_6_40f6cbab Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 6,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_6_40f6cbab Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_6_40f6cbab Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_6_40f6cbab Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 6,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone Name
  Zone3-2_OpenOffice2_6_40f6cbab Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_6_40f6cbab Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_6_40f6cbab Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_6_40f6cbab Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_6_40f6cbab Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_6_40f6cbab Inlet Node List, !- Name
  Zone3-2_OpenOffice2_6_40f6cbab Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_6_40f6cbab FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_6_40f6cbab Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_6_40f6cbab Return Node List, !- Name
  Zone3-2_OpenOffice2_6_40f6cbab Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_6_40f6cbab Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_6_40f6cbab Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_6_40f6cbab Air Terminal, !- Name
  Zone3-2_OpenOffice2_6_40f6cbab Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_6_40f6cbab Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_6_40f6cbab Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_6_40f6cbab FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_6_40f6cbab FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_6_40f6cbab FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_6_40f6cbab FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_6_40f6cbab FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_6_40f6cbab FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_6_40f6cbab FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_6_40f6cbab Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_6_40f6cbab FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_6_40f6cbab FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_6_40f6cbab FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_6_40f6cbab FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_6_40f6cbab FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_6_40f6cbab Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_6_40f6cbab Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 11,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 12,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_6_40f6cbab FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_6_40f6cbab,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_6_40f6cbab DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_6_40f6cbab DSOA Space List, !- Name
  Zone3-2_OpenOffice2_6_40f6cbab_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_7_a4307b15,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  237.25593116988,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_a4307b15..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_9ae5fc59..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_a4307b15..Face1,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_12_66de74bb..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_a4307b15..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_91186f1d..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_a4307b15..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_eefb6a2c..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_a4307b15..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_40f6cbab..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_a4307b15..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_39_0ce3cbcb,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_7_a4307b15..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.7276833677312, 35.5827054768522, 17.9999996185303, !- X,Y,Z Vertex 1 {m}
  -34.7276833677312, 35.5827054768522, 15.1, !- X,Y,Z Vertex 2 {m}
  -39.8743274737592, 34.1776131734413, 15.1, !- X,Y,Z Vertex 3 {m}
  -39.8743274737592, 34.1776131734413, 17.9999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_a4307b15..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_7_a4307b15 Thermostat, !- Name
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_7_a4307b15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 7,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_7_a4307b15 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_7_a4307b15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_7_a4307b15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 7,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone Name
  Zone3-2_OpenOffice2_7_a4307b15 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_7_a4307b15 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_7_a4307b15 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_7_a4307b15 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_7_a4307b15 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_7_a4307b15 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_7_a4307b15 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_7_a4307b15 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_7_a4307b15 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_7_a4307b15 Return Node List, !- Name
  Zone3-2_OpenOffice2_7_a4307b15 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_7_a4307b15 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_7_a4307b15 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_7_a4307b15 Air Terminal, !- Name
  Zone3-2_OpenOffice2_7_a4307b15 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_7_a4307b15 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_7_a4307b15 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_7_a4307b15 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_7_a4307b15 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_7_a4307b15 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_7_a4307b15 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_7_a4307b15 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_7_a4307b15 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_7_a4307b15 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_7_a4307b15 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_7_a4307b15 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_7_a4307b15 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_7_a4307b15 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_7_a4307b15 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_7_a4307b15 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_7_a4307b15 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_7_a4307b15 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 13,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 14,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_7_a4307b15 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_7_a4307b15,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_7_a4307b15 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_7_a4307b15 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_7_a4307b15_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  979.214665123591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_9ae5fc59..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_4378fca1..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 15, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245397, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_49194c10..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_a4307b15..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_4824157b..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_c54b7226..Face27,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_59_eb17a1c4,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.6654585415988, 9.9329793451395, 17.8999997138977, !- X,Y,Z Vertex 1 {m}
  -22.6654585415988, 9.9329793451395, 15.1000004768372, !- X,Y,Z Vertex 2 {m}
  -29.0389697157022, 24.0710303431282, 15.1000004768371, !- X,Y,Z Vertex 3 {m}
  -29.0389697157022, 24.0710303431282, 17.8999997138977; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_5_287919de,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.1982620000832, 2.37070519106223, 17.95, !- X,Y,Z Vertex 1 {m}
  -33.1982620000832, 2.37070519106223, 15.1500007629395, !- X,Y,Z Vertex 2 {m}
  -21.9692213992868, 5.43636082953679, 15.1500007629395, !- X,Y,Z Vertex 3 {m}
  -21.9692213992868, 5.43636082953679, 17.95; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_eefb6a2c..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 15, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120166, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_8_eefb6a2c Thermostat, !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_8_eefb6a2c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 8,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_8_eefb6a2c Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_8_eefb6a2c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 8,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone Name
  Zone3-2_OpenOffice2_8_eefb6a2c Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_8_eefb6a2c Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_8_eefb6a2c Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_8_eefb6a2c Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_8_eefb6a2c Inlet Node List, !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_8_eefb6a2c Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_8_eefb6a2c Return Node List, !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_8_eefb6a2c Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_8_eefb6a2c Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_8_eefb6a2c Air Terminal, !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_8_eefb6a2c Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_8_eefb6a2c Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_8_eefb6a2c FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_8_eefb6a2c FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_8_eefb6a2c Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_8_eefb6a2c FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_8_eefb6a2c FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_8_eefb6a2c FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_8_eefb6a2c Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_8_eefb6a2c Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 15,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 16,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_8_eefb6a2c FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_8_eefb6a2c,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_8_eefb6a2c DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_8_eefb6a2c DSOA Space List, !- Name
  Zone3-2_OpenOffice2_8_eefb6a2c_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_9_91186f1d,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  460.474764811847,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_9ae5fc59..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_57977678..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_87c12954..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 15; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_a4307b15..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_f176c8c2..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_ee13ef3d..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 15, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_55_2047b832,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 15, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_36_e8ff52f2,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_91186f1d..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_9_91186f1d Thermostat, !- Name
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_9_91186f1d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 9,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_9_91186f1d Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_9_91186f1d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_9_91186f1d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 9,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone Name
  Zone3-2_OpenOffice2_9_91186f1d Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_9_91186f1d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_9_91186f1d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_9_91186f1d Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_9_91186f1d Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_9_91186f1d Inlet Node List, !- Name
  Zone3-2_OpenOffice2_9_91186f1d Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_9_91186f1d FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_9_91186f1d Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_9_91186f1d Return Node List, !- Name
  Zone3-2_OpenOffice2_9_91186f1d Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_9_91186f1d Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_9_91186f1d Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_9_91186f1d Air Terminal, !- Name
  Zone3-2_OpenOffice2_9_91186f1d Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_9_91186f1d Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_9_91186f1d Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_9_91186f1d FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_9_91186f1d FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_9_91186f1d FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_9_91186f1d FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_9_91186f1d FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_9_91186f1d FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_9_91186f1d FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_9_91186f1d Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_9_91186f1d FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_9_91186f1d FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_9_91186f1d FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_9_91186f1d FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_9_91186f1d FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_9_91186f1d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_9_91186f1d Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 17,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 18,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_9_91186f1d FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_9_91186f1d,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_9_91186f1d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_9_91186f1d DSOA Space List, !- Name
  Zone3-2_OpenOffice2_9_91186f1d_Space,   !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-3_Lab_d1fe6c3e,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  1859.24214653402,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-3_Lab_d1fe6c3e_Space,             !- Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-3_lab_br_;                            !- Space Type

SpaceList,
  3-3_lab_br_,                            !- Name
  Zone3-3_Lab_d1fe6c3e_Space;             !- Space Name 1

Lights,
  lt_3-3_lab_br_,                         !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_3-3_lab_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  lt_sch_3-3_lab_br__Sunday,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  lt_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Name
  lt_sch_3-3_lab_br__Sunday,              !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  lt_sch_3-3_lab_br__Sunday,              !- Saturday Schedule:Day Name
  lt_sch_3-3_lab_br__Hol 1,               !- Holiday Schedule:Day Name
  lt_sch_3-3_lab_br__Monday_SmrDsn 1,     !- SummerDesignDay Schedule:Day Name
  lt_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  lt_sch_3-3_lab_br__Sunday,              !- CustomDay1 Schedule:Day Name
  lt_sch_3-3_lab_br__Sunday;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  lt_sch_3-3_lab_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  lt_sch_3-3_lab_br__Monday_SmrDsn 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  lt_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  lt_sch_3-3_lab_br__Hol 1,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  ppl_3-3_lab_br_,                        !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_3-3_lab_br_,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Interval,
  ppl_sch_3-3_lab_br__Sunday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Week:Daily,
  ppl_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Name
  ppl_sch_3-3_lab_br__Sunday,             !- Sunday Schedule:Day Name
  Schedule Day 42,                        !- Monday Schedule:Day Name
  Schedule Day 42,                        !- Tuesday Schedule:Day Name
  Schedule Day 42,                        !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  Schedule Day 42,                        !- Friday Schedule:Day Name
  ppl_sch_3-3_lab_br__Sunday,             !- Saturday Schedule:Day Name
  ppl_sch_3-3_lab_br__Hol 1,              !- Holiday Schedule:Day Name
  ppl_sch_3-3_lab_br__Monday_SmrDsn 1,    !- SummerDesignDay Schedule:Day Name
  ppl_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ppl_sch_3-3_lab_br__Sunday,             !- CustomDay1 Schedule:Day Name
  ppl_sch_3-3_lab_br__Sunday;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ppl_sch_3-3_lab_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ppl_sch_3-3_lab_br__Monday_SmrDsn 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  ppl_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ppl_sch_3-3_lab_br__Hol 1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  eq_3-3_lab_br_,                         !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_3-3_lab_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  eq_sch_3-3_lab_br__Sunday,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.054;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.054;                                  !- Value Until Time 3

Schedule:Week:Daily,
  eq_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Name
  eq_sch_3-3_lab_br__Sunday,              !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  eq_sch_3-3_lab_br__Sunday,              !- Saturday Schedule:Day Name
  eq_sch_3-3_lab_br__Hol 1,               !- Holiday Schedule:Day Name
  eq_sch_3-3_lab_br__Monday_SmrDsn 1,     !- SummerDesignDay Schedule:Day Name
  eq_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  eq_sch_3-3_lab_br__Sunday,              !- CustomDay1 Schedule:Day Name
  eq_sch_3-3_lab_br__Sunday;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  eq_sch_3-3_lab_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  eq_sch_3-3_lab_br__Monday_SmrDsn 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.054;                                  !- Value Until Time 3

Schedule:Day:Interval,
  eq_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.054;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_3-3_lab_br__Hol 1,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.054;                                  !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 1,                 !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_1_dc94d9aa..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face10,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_e944c0b3..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779843, 29.301979043361, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5308365463138, 28.7341378604053, 4.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face11,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_926083ab..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 4 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 5 {m}
  -59.2062480779843, 29.301979043361, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face12,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_9a39bdd6..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face13,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_fa552a8d..Face13,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.0100000000000001, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face14,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5308365463138, 28.7341378604053, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.5304311614732, 28.7343195322422, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -37.6909960323415, 29.0925369013568, 1.83186799063151e-15, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  -40.6233686777128, 35.6321911602615, 4.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face15,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_16_abe7a2c6,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_d1fe6c3e..Face15,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.2144236511956, 34.9132171725154, 3.62600057220459, !- X,Y,Z Vertex 1 {m}
  -42.2144236511956, 34.9132171725154, 0.100000381469727, !- X,Y,Z Vertex 2 {m}
  -45.6175807974514, 33.3753580839954, 0.100000381469727, !- X,Y,Z Vertex 3 {m}
  -45.6175807974514, 33.3753580839954, 3.62600057220459; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face16,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_13_e0e22c82,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_d1fe6c3e..Face16,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.0658857830037, 29.3402995443133, 3.72616753578186, !- X,Y,Z Vertex 1 {m}
  -59.0658857830037, 29.3402995443133, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  -72.0798754493874, 25.7873325350953, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -72.0798754493874, 25.7873325350953, 3.72616753578186; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_14_95617ac7,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_d1fe6c3e..Face16,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.8873789453353, 31.8461359809659, 3.62616753578186, !- X,Y,Z Vertex 1 {m}
  -49.8873789453353, 31.8461359809659, 0.100000001490116, !- X,Y,Z Vertex 2 {m}
  -54.4725702125823, 30.5943266802743, 0.100000001490116, !- X,Y,Z Vertex 3 {m}
  -54.4725702125823, 30.5943266802743, 3.62616753578186; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face17,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  -37.6909960323415, 29.0925369013568, 1.83186799063151e-15, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 1.77635683940025e-15; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face19,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6909960323415, 29.0925369013568, 1.83186799063151e-15, !- X,Y,Z Vertex 1 {m}
  -37.5308365463138, 28.7341378604053, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -44.6865187655256, 26.7805553307541, 3.33370219586826e-15, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_6_430f2bd8..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 2 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face20,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face21,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 4 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 5 {m}
  -68.84931976515, 12.6928614738995, 4.5; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  win-NE_4_2ac13636,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_d1fe6c3e..Face21,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.3062594478073, 21.692268882291, 3.7261670589447, !- X,Y,Z Vertex 1 {m}
  -71.3062594478073, 21.692268882291, 0.200167821884158, !- X,Y,Z Vertex 2 {m}
  -69.7434686578765, 15.967998677104, 0.200167821884158, !- X,Y,Z Vertex 3 {m}
  -69.7434686578765, 15.967998677104, 3.7261670589447; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face22,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_c54b7226..Face24,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999962, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face23,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_c54b7226..Face52,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 1.79885228850903e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face24,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_6_430f2bd8..Face13,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 3.01257926848076e-15, !- X,Y,Z Vertex 2 {m}
  -64.5662829114424, 13.862179187421, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face25,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_a72d25ea..Face11,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 3.01257926848076e-15, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face26,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_c00eda4c..Face7,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 2.44825367478091e-15, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.0100000000000001, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face27,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_cdf3fbc2..Face12,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face29,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_fa552a8d..Face26,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.0100000000000001, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 2.44825367478091e-15, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 1.79885228850903e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_a72d25ea..Face10,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face30,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 3.33370219586826e-15, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 6 {m}
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15, !- X,Y,Z Vertex 7 {m}
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face4,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afad7877..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_c00eda4c..Face11,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.0100000000000001, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face6,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_cdf3fbc2..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_cdf3fbc2..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 2 {m}
  -37.5304311614732, 28.7343195322422, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -37.5308365463138, 28.7341378604053, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face8,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_cdf3fbc2..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304311614732, 28.7343195322422, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -44.6865187655256, 26.7805553307541, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -44.6865187655256, 26.7805553307541, 3.33370219586826e-15, !- X,Y,Z Vertex 3 {m}
  -37.5308365463138, 28.7341378604053, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_d1fe6c3e..Face9,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_01046e0f..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-3_Lab_d1fe6c3e Thermostat,        !- Name
  Zone3-3_Lab_d1fe6c3e,                   !- Zone or ZoneList Name
  Zone3-3_Lab_d1fe6c3e Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 47,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-3_Lab_d1fe6c3e Thermostat Schedule, !- Name
  Zone3-3_Lab_d1fe6c3e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-3_Lab_d1fe6c3e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 47,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-3_Lab_d1fe6c3e,                   !- Zone Name
  Zone3-3_Lab_d1fe6c3e Equipment List,    !- Zone Conditioning Equipment List Name
  Zone3-3_Lab_d1fe6c3e Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone3-3_Lab_d1fe6c3e Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-3_Lab_d1fe6c3e Zone Air Node,     !- Zone Air Node Name
  Zone3-3_Lab_d1fe6c3e Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-3_Lab_d1fe6c3e Inlet Node List,   !- Name
  Zone3-3_Lab_d1fe6c3e Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-3_Lab_d1fe6c3e FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-3_Lab_d1fe6c3e Exhaust Node List, !- Name
  Zone3-3_Lab_d1fe6c3e FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-3_Lab_d1fe6c3e Return Node List,  !- Name
  Zone3-3_Lab_d1fe6c3e Return Air Node;   !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-3_Lab_d1fe6c3e Air Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-3_Lab_d1fe6c3e Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_d1fe6c3e Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-3_Lab_d1fe6c3e Air Terminal,  !- Name
  Zone3-3_Lab_d1fe6c3e Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-3_Lab_d1fe6c3e Air Terminal;      !- Air Terminal Name

Fan:OnOff,
  Zone3-3_Lab_d1fe6c3e Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-3_Lab_d1fe6c3e FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_d1fe6c3e FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 68,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 68,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-3_Lab_d1fe6c3e FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-3_Lab_d1fe6c3e FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-3_Lab_d1fe6c3e FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-3_Lab_d1fe6c3e FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-3_Lab_d1fe6c3e FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-3_Lab_d1fe6c3e FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-3_Lab_d1fe6c3e FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-3_Lab_d1fe6c3e FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-3_Lab_d1fe6c3e FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-3_Lab_d1fe6c3e FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-3_Lab_d1fe6c3e FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-3_Lab_d1fe6c3e FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_d1fe6c3e FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-3_Lab_d1fe6c3e FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-3_Lab_d1fe6c3e Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-3_Lab_d1fe6c3e FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-3_Lab_d1fe6c3e FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-3_Lab_d1fe6c3e FCU OA Mixer,      !- Name
  Zone3-3_Lab_d1fe6c3e FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-3_Lab_d1fe6c3e FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone3-3_Lab_d1fe6c3e FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-3_Lab_d1fe6c3e FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-3_Lab_d1fe6c3e FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-3_Lab_d1fe6c3e Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-3_Lab_d1fe6c3e Air Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 93,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 94,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-3_Lab_d1fe6c3e FCU,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-3_Lab_d1fe6c3e,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-3_Lab_d1fe6c3e DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  mv_office_br_ 1,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-3_Lab_d1fe6c3e DSOA Space List,   !- Name
  Zone3-3_Lab_d1fe6c3e_Space,             !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_10_4378fca1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  358.90649761873,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_10_4378fca1_Space,   !- Name
  Zone4-1Circulation_10_4378fca1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

SpaceList,
  4-1_circulation_br_,                    !- Name
  Zone4-1Circulation_8_57977678_Space,    !- Space Name 1
  Zone4-1Circulation_6_bbb9e78d_Space,    !- Space Name 2
  Zone4-1Circulation_5_18a5f23b_Space,    !- Space Name 3
  Zone4-1Circulation_3_01046e0f_Space,    !- Space Name 4
  Zone4-1Circulation_1_8dceb987_Space,    !- Space Name 5
  Zone4-1Circulation_7_eedeb9e3_Space,    !- Space Name 6
  Zone4-1Circulation_2_9038cea4_Space,    !- Space Name 7
  Zone4-1Circulation_4_c8df95e2_Space,    !- Space Name 8
  Zone4-1Circulation_9_a3df37cf_Space,    !- Space Name 9
  Zone4-1Circulation_10_4378fca1_Space,   !- Space Name 10
  Zone4-1Circulation_11_d81b4cf1_Space,   !- Space Name 11
  Zone4-1Circulation_12_3f3699e3_Space,   !- Space Name 12
  Zone4-1Circulation_13_9398a92f_Space,   !- Space Name 13
  Zone4-1Circulation_14_fdd5790c_Space,   !- Space Name 14
  Zone4-1Circulation_15_98cc804c_Space,   !- Space Name 15
  Zone4-1Circulation_16_b3b6f8e8_Space;   !- Space Name 16

Lights,
  lt_4-1_circulation_br_,                 !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_4-1_circulation_br_,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  lt_sch_4-1_circulation_br__Sunday,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  lt_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Name
  lt_sch_4-1_circulation_br__Sunday,      !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  lt_sch_4-1_circulation_br__Sunday,      !- Saturday Schedule:Day Name
  lt_sch_4-1_circulation_br__Hol 1,       !- Holiday Schedule:Day Name
  lt_sch_4-1_circulation_br__Monday_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  lt_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  lt_sch_4-1_circulation_br__Sunday,      !- CustomDay1 Schedule:Day Name
  lt_sch_4-1_circulation_br__Sunday;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  lt_sch_4-1_circulation_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  lt_sch_4-1_circulation_br__Monday_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  lt_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  lt_sch_4-1_circulation_br__Hol 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  ppl_4-1_circulation_br_,                !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_4-1_circulation_br_,            !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Interval,
  ppl_sch_4-1_circulation_br__Sunday,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Week:Daily,
  ppl_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Name
  ppl_sch_4-1_circulation_br__Sunday,     !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  ppl_sch_4-1_circulation_br__Sunday,     !- Saturday Schedule:Day Name
  ppl_sch_4-1_circulation_br__Hol 1,      !- Holiday Schedule:Day Name
  ppl_sch_4-1_circulation_br__Monday_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ppl_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ppl_sch_4-1_circulation_br__Sunday,     !- CustomDay1 Schedule:Day Name
  ppl_sch_4-1_circulation_br__Sunday;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ppl_sch_4-1_circulation_br_,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
