  0.2,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  ppl_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Name
  ppl_sch_7_shaft_br__Sunday,             !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  ppl_sch_7_shaft_br__Sunday,             !- Saturday Schedule:Day Name
  ppl_sch_7_shaft_br__Hol 1,              !- Holiday Schedule:Day Name
  ppl_sch_7_shaft_br__Monday_SmrDsn 1,    !- SummerDesignDay Schedule:Day Name
  ppl_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ppl_sch_7_shaft_br__Sunday,             !- CustomDay1 Schedule:Day Name
  ppl_sch_7_shaft_br__Sunday;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ppl_sch_7_shaft_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ppl_sch_7_shaft_br__Monday_SmrDsn 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  ppl_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.025;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ppl_sch_7_shaft_br__Hol 1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.025;                                  !- Value Until Time 1

ElectricEquipment,
  eq_7_shaft_br_,                         !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_7_shaft_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  eq_sch_7_shaft_br__Sunday,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.025;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  eq_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Name
  eq_sch_7_shaft_br__Sunday,              !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 39,                        !- Tuesday Schedule:Day Name
  Schedule Day 39,                        !- Wednesday Schedule:Day Name
  Schedule Day 39,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  eq_sch_7_shaft_br__Sunday,              !- Saturday Schedule:Day Name
  eq_sch_7_shaft_br__Hol 1,               !- Holiday Schedule:Day Name
  eq_sch_7_shaft_br__Monday_SmrDsn 1,     !- SummerDesignDay Schedule:Day Name
  eq_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  eq_sch_7_shaft_br__Sunday,              !- CustomDay1 Schedule:Day Name
  eq_sch_7_shaft_br__Sunday;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  eq_sch_7_shaft_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  eq_sch_7_shaft_br__Monday_SmrDsn 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  eq_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.025;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_7_shaft_br__Hol 1,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.025;                                  !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 2,                 !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_1ac1955c..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 22, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_20b42dd2..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_6c3f0e88..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_eedeb9e3..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_898fe1b7..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_9266dd10..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_fc00ce80..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_1a28b3da..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_be3cf1c7..Face8,           !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_1_be3cf1c7,                  !- Zone Name
  Zone7Shaft_1_be3cf1c7 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_1_be3cf1c7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_1_be3cf1c7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_1_be3cf1c7 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_1_be3cf1c7 Inlet Node List,  !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  Zone7Shaft_1_be3cf1c7 Exhaust Node List, !- Name
  Node 1;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_1_be3cf1c7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 4,                                 !- Zone Supply Air Node Name
  Node 1,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_1_be3cf1c7 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_1_be3cf1c7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_1_be3cf1c7,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_1_be3cf1c7 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_1_be3cf1c7 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_2_20b42dd2,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  48.124125000001,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_2_20b42dd2_Space,            !- Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_9e0a9847..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_0f0379c0..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_be3cf1c7..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_a36c2006..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 15, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_a3df37cf..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_ee13ef3d..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_4eada07b..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_62fdea12..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_20b42dd2..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_f5da9150..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_2_20b42dd2,                  !- Zone Name
  Zone7Shaft_2_20b42dd2 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_2_20b42dd2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_2_20b42dd2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_2_20b42dd2 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_2_20b42dd2 Inlet Node List,  !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Zone7Shaft_2_20b42dd2 Exhaust Node List, !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_2_20b42dd2 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 6,                                 !- Zone Supply Air Node Name
  Node 5,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_2_20b42dd2 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_2_20b42dd2 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_2_20b42dd2,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_2_20b42dd2 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_2_20b42dd2 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_3_0f0379c0,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000017,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_3_0f0379c0_Space,            !- Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_1b45bc9e..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_ae9415b3..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_20b42dd2..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_cce55b58..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_9398a92f..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_4758bd3a..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_e0a178f6..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_602f1bb6..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_0f0379c0..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_11eac528..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 15; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_3_0f0379c0,                  !- Zone Name
  Zone7Shaft_3_0f0379c0 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_3_0f0379c0 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_3_0f0379c0 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_3_0f0379c0 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_3_0f0379c0 Inlet Node List,  !- Name
  Node 8;                                 !- Node Name 1

NodeList,
  Zone7Shaft_3_0f0379c0 Exhaust Node List, !- Name
  Node 7;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_3_0f0379c0 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 8,                                 !- Zone Supply Air Node Name
  Node 7,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_3_0f0379c0 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_3_0f0379c0 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_3_0f0379c0,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_3_0f0379c0 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_3_0f0379c0 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_4_ae9415b3,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000009,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_4_ae9415b3_Space,            !- Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_81a55441..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afad7877..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_0f0379c0..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_b2661899..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 8, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_fdd5790c..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_e5de979f..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 8, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_2f435d1c..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_c299a8ed..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_ae9415b3..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_8704d9a2..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_4_ae9415b3,                  !- Zone Name
  Zone7Shaft_4_ae9415b3 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_4_ae9415b3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_4_ae9415b3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_4_ae9415b3 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_4_ae9415b3 Inlet Node List,  !- Name
  Node 10;                                !- Node Name 1

NodeList,
  Zone7Shaft_4_ae9415b3 Exhaust Node List, !- Name
  Node 9;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_4_ae9415b3 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 10,                                !- Zone Supply Air Node Name
  Node 9,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_4_ae9415b3 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_4_ae9415b3 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_4_ae9415b3,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_4_ae9415b3 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_4_ae9415b3 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_5_afad7877,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000012,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_5_afad7877_Space,            !- Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_d920f320..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_a72d25ea..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_ae9415b3..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_dcc4c6b7..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_c8df95e2..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face5,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_d1fe6c3e..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_926083ab..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_9a39bdd6..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 8, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_61a3d0a2..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_afad7877..Face9,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_80c2199c..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 8; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_5_afad7877,                  !- Zone Name
  Zone7Shaft_5_afad7877 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_5_afad7877 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_5_afad7877 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_5_afad7877 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_5_afad7877 Inlet Node List,  !- Name
  Node 12;                                !- Node Name 1

NodeList,
  Zone7Shaft_5_afad7877 Exhaust Node List, !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_5_afad7877 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 12,                                !- Zone Supply Air Node Name
  Node 11,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_5_afad7877 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_5_afad7877 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_5_afad7877,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_5_afad7877 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_5_afad7877 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_6_a72d25ea,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.50000000000001,                       !- Ceiling Height {m}
  61.2846000000014,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_6_a72d25ea_Space,            !- Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_7eeef4af..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -66.6114223493163, 4.4957761172031, 9.53758630006358e-15, !- X,Y,Z Vertex 3 {m}
  -66.6114223493164, 4.49577611720309, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face1,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493164, 4.49577611720309, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -66.6114223493163, 4.4957761172031, 9.53758630006358e-15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 1.06581410364015e-14, !- X,Y,Z Vertex 3 {m}
  -66.1924181854112, 2.96102618986481, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face10,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_d1fe6c3e..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999987, !- X,Y,Z Vertex 2 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face11,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_d1fe6c3e..Face25,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999987, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face12,          !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15, !- X,Y,Z Vertex 2 {m}
  -66.6114223493163, 4.4957761172031, 9.53758630006358e-15, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face13,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_6_430f2bd8..Face10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 0.00999999999999987, !- X,Y,Z Vertex 1 {m}
  -66.5560860155406, 9.41890763785151, 0.0099999999999999, !- X,Y,Z Vertex 2 {m}
  -66.5560860155406, 9.41890763785151, 3.77363139053117e-15, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face14,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_c00eda4c..Face6,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5560860155406, 9.41890763785151, 0.0099999999999999, !- X,Y,Z Vertex 1 {m}
  -65.3090851532966, 4.85132896540367, 0.0100000000000003, !- X,Y,Z Vertex 2 {m}
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15, !- X,Y,Z Vertex 3 {m}
  -66.5560860155406, 9.41890763785151, 3.77363139053117e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_6_430f2bd8..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5560860155406, 9.41890763785151, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.5560860155406, 9.41890763785151, 0.0099999999999999, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999987, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face3,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afad7877..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_c00eda4c..Face9,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 0.0099999999999989, !- X,Y,Z Vertex 2 {m}
  -66.5560860155406, 9.41890763785151, 0.0099999999999999, !- X,Y,Z Vertex 3 {m}
  -66.5560860155406, 9.41890763785151, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_c00eda4c..Face10,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.3090851532966, 4.85132896540367, 0.0100000000000003, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 0.0099999999999989, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_fa552a8d..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 1 {m}
  -66.1924181854112, 2.96102618986481, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 0.0099999999999989, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_fa552a8d..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854112, 2.96102618986481, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 1.06581410364015e-14, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 0.0099999999999989; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face8,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 1.06581410364015e-14, !- X,Y,Z Vertex 3 {m}
  -66.6114223493163, 4.4957761172031, 9.53758630006358e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_a72d25ea..Face9,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -66.1924181854112, 2.96102618986481, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_6_a72d25ea,                  !- Zone Name
  Zone7Shaft_6_a72d25ea Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_6_a72d25ea Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_6_a72d25ea Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_6_a72d25ea Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_6_a72d25ea Inlet Node List,  !- Name
  Node 14;                                !- Node Name 1

NodeList,
  Zone7Shaft_6_a72d25ea Exhaust Node List, !- Name
  Node 13;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_6_a72d25ea Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 14,                                !- Zone Supply Air Node Name
  Node 13,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_6_a72d25ea Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_6_a72d25ea Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_6_a72d25ea,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_6_a72d25ea Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_6_a72d25ea Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_1_1ac1955c,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  29.2779981290292,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_1_1ac1955c_Space,             !- Name
  Zone8_VRF_1_1ac1955c,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

SpaceList,
  8_vrf_br_,                              !- Name
  Zone8_VRF_2_9e0a9847_Space,             !- Space Name 1
  Zone8_VRF_4_81a55441_Space,             !- Space Name 2
  Zone8_VRF_1_1ac1955c_Space,             !- Space Name 3
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name 4
  Zone8_VRF_3_1b45bc9e_Space,             !- Space Name 5
  Zone8_VRF_5_d920f320_Space;             !- Space Name 6

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 7,                 !- Name
  8_vrf_br_,                              !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone8_VRF_1_1ac1955c..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone8_VRF_1_1ac1955c,                   !- Zone Name
  Zone8_VRF_1_1ac1955c_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_9e0a9847..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_1ac1955c..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_1_1ac1955c,                   !- Zone Name
  Zone8_VRF_1_1ac1955c_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_be3cf1c7..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_1ac1955c..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_1_1ac1955c,                   !- Zone Name
  Zone8_VRF_1_1ac1955c_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_6c3f0e88..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 22, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 22;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_1ac1955c..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_1_1ac1955c,                   !- Zone Name
  Zone8_VRF_1_1ac1955c_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_6c3f0e88..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 22, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 18.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_1ac1955c..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_1_1ac1955c,                   !- Zone Name
  Zone8_VRF_1_1ac1955c_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_eedeb9e3..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_1ac1955c..Face5,            !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone8_VRF_1_1ac1955c,                   !- Zone Name
  Zone8_VRF_1_1ac1955c_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 22, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_1_1ac1955c Thermostat,        !- Name
  Zone8_VRF_1_1ac1955c,                   !- Zone or ZoneList Name
  Zone8_VRF_1_1ac1955c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_,                           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_1_1ac1955c Thermostat Schedule, !- Name
  Zone8_VRF_1_1ac1955c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_1_1ac1955c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_,                           !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  htg_sch_vrf_br__Sunday,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  htg_sch_vrf_br_ Week Rule - Jan1-Dec31, !- Name
  htg_sch_vrf_br__Sunday,                 !- Sunday Schedule:Day Name
  htg_sch_vrf_br__Sunday,                 !- Monday Schedule:Day Name
  htg_sch_vrf_br__Sunday,                 !- Tuesday Schedule:Day Name
  htg_sch_vrf_br__Sunday,                 !- Wednesday Schedule:Day Name
  htg_sch_vrf_br__Sunday,                 !- Thursday Schedule:Day Name
  htg_sch_vrf_br__Sunday,                 !- Friday Schedule:Day Name
  htg_sch_vrf_br__Sunday,                 !- Saturday Schedule:Day Name
  htg_sch_vrf_br__Hol 1,                  !- Holiday Schedule:Day Name
  htg_sch_vrf_br__Sunday_SmrDsn 1,        !- SummerDesignDay Schedule:Day Name
  htg_sch_vrf_br__Sunday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  htg_sch_vrf_br__Sunday,                 !- CustomDay1 Schedule:Day Name
  htg_sch_vrf_br__Sunday;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  htg_sch_vrf_br_,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  htg_sch_vrf_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  htg_sch_vrf_br__Sunday_SmrDsn 1,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  htg_sch_vrf_br__Sunday_SmrDsn_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  htg_sch_vrf_br__Hol 1,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_vrf_br__Sunday,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  clg_sch_vrf_br_ Week Rule - Jan1-Dec31, !- Name
  clg_sch_vrf_br__Sunday,                 !- Sunday Schedule:Day Name
  clg_sch_vrf_br__Sunday,                 !- Monday Schedule:Day Name
  clg_sch_vrf_br__Sunday,                 !- Tuesday Schedule:Day Name
  clg_sch_vrf_br__Sunday,                 !- Wednesday Schedule:Day Name
  clg_sch_vrf_br__Sunday,                 !- Thursday Schedule:Day Name
  clg_sch_vrf_br__Sunday,                 !- Friday Schedule:Day Name
  clg_sch_vrf_br__Sunday,                 !- Saturday Schedule:Day Name
  clg_sch_vrf_br__Hol 1,                  !- Holiday Schedule:Day Name
  clg_sch_vrf_br__Sunday_SmrDsn 1,        !- SummerDesignDay Schedule:Day Name
  clg_sch_vrf_br__Sunday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  clg_sch_vrf_br__Sunday,                 !- CustomDay1 Schedule:Day Name
  clg_sch_vrf_br__Sunday;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clg_sch_vrf_br_,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  clg_sch_vrf_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  clg_sch_vrf_br__Sunday_SmrDsn 1,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_vrf_br__Sunday_SmrDsn_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_vrf_br__Hol 1,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_1_1ac1955c,                   !- Zone Name
  Zone8_VRF_1_1ac1955c Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_1_1ac1955c Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_1_1ac1955c Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_1_1ac1955c Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_1_1ac1955c Inlet Node List,   !- Name
  Zone8_VRF_1_1ac1955c FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_1_1ac1955c Exhaust Node List, !- Name
  Zone8_VRF_1_1ac1955c FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_1_1ac1955c Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_1_1ac1955c FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_1_1ac1955c FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_1_1ac1955c FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_1_1ac1955c FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_1_1ac1955c FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_1_1ac1955c FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_1_1ac1955c FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_1_1ac1955c FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_1_1ac1955c FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_1_1ac1955c FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_1_1ac1955c FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_1_1ac1955c FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_1_1ac1955c FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_1_1ac1955c FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_1_1ac1955c FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_1_1ac1955c FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_1_1ac1955c Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_1_1ac1955c FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_1_1ac1955c FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_1_1ac1955c FCU OA Mixer,      !- Name
  Zone8_VRF_1_1ac1955c FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_1_1ac1955c FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_1_1ac1955c FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_1_1ac1955c FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_1_1ac1955c FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_1_1ac1955c Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_1_1ac1955c FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_1_1ac1955c,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_1_1ac1955c Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_1_1ac1955c Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_2_9e0a9847,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  29.2779981290296,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_2_9e0a9847_Space,             !- Name
  Zone8_VRF_2_9e0a9847,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_2_9e0a9847..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone8_VRF_2_9e0a9847,                   !- Zone Name
  Zone8_VRF_2_9e0a9847_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_1b45bc9e..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_9e0a9847..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_2_9e0a9847,                   !- Zone Name
  Zone8_VRF_2_9e0a9847_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_1ac1955c..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_9e0a9847..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_2_9e0a9847,                   !- Zone Name
  Zone8_VRF_2_9e0a9847_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_20b42dd2..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_9e0a9847..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_2_9e0a9847,                   !- Zone Name
  Zone8_VRF_2_9e0a9847_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_a36c2006..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_9e0a9847..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_2_9e0a9847,                   !- Zone Name
  Zone8_VRF_2_9e0a9847_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_a36c2006..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 15, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_9e0a9847..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_2_9e0a9847,                   !- Zone Name
  Zone8_VRF_2_9e0a9847_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_a3df37cf..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_2_9e0a9847 Thermostat,        !- Name
  Zone8_VRF_2_9e0a9847,                   !- Zone or ZoneList Name
  Zone8_VRF_2_9e0a9847 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 1,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_2_9e0a9847 Thermostat Schedule, !- Name
  Zone8_VRF_2_9e0a9847 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_2_9e0a9847 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 1,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_2_9e0a9847,                   !- Zone Name
  Zone8_VRF_2_9e0a9847 Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_2_9e0a9847 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_2_9e0a9847 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_2_9e0a9847 Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_2_9e0a9847 Inlet Node List,   !- Name
  Zone8_VRF_2_9e0a9847 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_2_9e0a9847 Exhaust Node List, !- Name
  Zone8_VRF_2_9e0a9847 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_2_9e0a9847 Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_2_9e0a9847 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_2_9e0a9847 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_2_9e0a9847 FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_2_9e0a9847 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_2_9e0a9847 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_2_9e0a9847 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_2_9e0a9847 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_2_9e0a9847 FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_2_9e0a9847 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_2_9e0a9847 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_2_9e0a9847 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_2_9e0a9847 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_2_9e0a9847 FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_2_9e0a9847 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_2_9e0a9847 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_2_9e0a9847 FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_2_9e0a9847 Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_2_9e0a9847 FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_2_9e0a9847 FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_2_9e0a9847 FCU OA Mixer,      !- Name
  Zone8_VRF_2_9e0a9847 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_2_9e0a9847 FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_2_9e0a9847 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_2_9e0a9847 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_2_9e0a9847 FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_2_9e0a9847 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_2_9e0a9847 FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_2_9e0a9847,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_2_9e0a9847 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_2_9e0a9847 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_3_1b45bc9e,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  29.2779981290293,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_3_1b45bc9e_Space,             !- Name
  Zone8_VRF_3_1b45bc9e,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_3_1b45bc9e..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone8_VRF_3_1b45bc9e,                   !- Zone Name
  Zone8_VRF_3_1b45bc9e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_81a55441..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_1b45bc9e..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_3_1b45bc9e,                   !- Zone Name
  Zone8_VRF_3_1b45bc9e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_9e0a9847..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_1b45bc9e..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_3_1b45bc9e,                   !- Zone Name
  Zone8_VRF_3_1b45bc9e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_0f0379c0..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_1b45bc9e..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_3_1b45bc9e,                   !- Zone Name
  Zone8_VRF_3_1b45bc9e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_cce55b58..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_1b45bc9e..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_3_1b45bc9e,                   !- Zone Name
  Zone8_VRF_3_1b45bc9e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_cce55b58..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 11.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_1b45bc9e..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_3_1b45bc9e,                   !- Zone Name
  Zone8_VRF_3_1b45bc9e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_9398a92f..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_3_1b45bc9e Thermostat,        !- Name
  Zone8_VRF_3_1b45bc9e,                   !- Zone or ZoneList Name
  Zone8_VRF_3_1b45bc9e Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 2,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_3_1b45bc9e Thermostat Schedule, !- Name
  Zone8_VRF_3_1b45bc9e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_3_1b45bc9e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 2,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_3_1b45bc9e,                   !- Zone Name
  Zone8_VRF_3_1b45bc9e Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_3_1b45bc9e Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_3_1b45bc9e Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_3_1b45bc9e Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_3_1b45bc9e Inlet Node List,   !- Name
  Zone8_VRF_3_1b45bc9e FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_3_1b45bc9e Exhaust Node List, !- Name
  Zone8_VRF_3_1b45bc9e FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_3_1b45bc9e Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_3_1b45bc9e FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_3_1b45bc9e FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_3_1b45bc9e FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_3_1b45bc9e FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_3_1b45bc9e FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_3_1b45bc9e FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_3_1b45bc9e FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_3_1b45bc9e FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_3_1b45bc9e FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_3_1b45bc9e FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_3_1b45bc9e FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_3_1b45bc9e FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_3_1b45bc9e FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_3_1b45bc9e FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_3_1b45bc9e FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_3_1b45bc9e FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_3_1b45bc9e Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_3_1b45bc9e FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_3_1b45bc9e FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_3_1b45bc9e FCU OA Mixer,      !- Name
  Zone8_VRF_3_1b45bc9e FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_3_1b45bc9e FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_3_1b45bc9e FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_3_1b45bc9e FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_3_1b45bc9e FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_3_1b45bc9e Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_3_1b45bc9e FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_3_1b45bc9e,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_3_1b45bc9e Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_3_1b45bc9e Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_4_81a55441,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  29.2779981290298,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_4_81a55441_Space,             !- Name
  Zone8_VRF_4_81a55441,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_4_81a55441..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone8_VRF_4_81a55441,                   !- Zone Name
  Zone8_VRF_4_81a55441_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_d920f320..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 8, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_81a55441..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_4_81a55441,                   !- Zone Name
  Zone8_VRF_4_81a55441_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_1b45bc9e..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_81a55441..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_4_81a55441,                   !- Zone Name
  Zone8_VRF_4_81a55441_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_ae9415b3..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 8, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_81a55441..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_4_81a55441,                   !- Zone Name
  Zone8_VRF_4_81a55441_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_b2661899..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_81a55441..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_4_81a55441,                   !- Zone Name
  Zone8_VRF_4_81a55441_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_b2661899..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 8, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_81a55441..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_4_81a55441,                   !- Zone Name
  Zone8_VRF_4_81a55441_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_fdd5790c..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_4_81a55441 Thermostat,        !- Name
  Zone8_VRF_4_81a55441,                   !- Zone or ZoneList Name
  Zone8_VRF_4_81a55441 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 3,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_4_81a55441 Thermostat Schedule, !- Name
  Zone8_VRF_4_81a55441 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_4_81a55441 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 3,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_4_81a55441,                   !- Zone Name
  Zone8_VRF_4_81a55441 Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_4_81a55441 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_4_81a55441 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_4_81a55441 Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_4_81a55441 Inlet Node List,   !- Name
  Zone8_VRF_4_81a55441 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_4_81a55441 Exhaust Node List, !- Name
  Zone8_VRF_4_81a55441 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_4_81a55441 Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_4_81a55441 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_4_81a55441 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_4_81a55441 FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_4_81a55441 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_4_81a55441 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_4_81a55441 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_4_81a55441 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_4_81a55441 FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_4_81a55441 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_4_81a55441 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_4_81a55441 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_4_81a55441 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_4_81a55441 FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_4_81a55441 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_4_81a55441 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_4_81a55441 FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_4_81a55441 Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_4_81a55441 FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_4_81a55441 FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_4_81a55441 FCU OA Mixer,      !- Name
  Zone8_VRF_4_81a55441 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_4_81a55441 FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_4_81a55441 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_4_81a55441 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_4_81a55441 FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_4_81a55441 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_4_81a55441 FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_4_81a55441,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_4_81a55441 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_4_81a55441 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_5_d920f320,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  29.2779981290294,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_5_d920f320_Space,             !- Name
  Zone8_VRF_5_d920f320,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_5_d920f320..Face0,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_5_d920f320,                   !- Zone Name
  Zone8_VRF_5_d920f320_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_81a55441..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_d920f320..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_5_d920f320,                   !- Zone Name
  Zone8_VRF_5_d920f320_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afad7877..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_d920f320..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_5_d920f320,                   !- Zone Name
  Zone8_VRF_5_d920f320_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_dcc4c6b7..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_d920f320..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_5_d920f320,                   !- Zone Name
  Zone8_VRF_5_d920f320_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_dcc4c6b7..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 8, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 4.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_d920f320..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_5_d920f320,                   !- Zone Name
  Zone8_VRF_5_d920f320_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_c8df95e2..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_d920f320..Face5,            !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone8_VRF_5_d920f320,                   !- Zone Name
  Zone8_VRF_5_d920f320_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 4.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_5_d920f320 Thermostat,        !- Name
  Zone8_VRF_5_d920f320,                   !- Zone or ZoneList Name
  Zone8_VRF_5_d920f320 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 4,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_5_d920f320 Thermostat Schedule, !- Name
  Zone8_VRF_5_d920f320 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_5_d920f320 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 4,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_5_d920f320,                   !- Zone Name
  Zone8_VRF_5_d920f320 Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_5_d920f320 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_5_d920f320 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_5_d920f320 Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_5_d920f320 Inlet Node List,   !- Name
  Zone8_VRF_5_d920f320 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_5_d920f320 Exhaust Node List, !- Name
  Zone8_VRF_5_d920f320 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_5_d920f320 Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_5_d920f320 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_5_d920f320 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_5_d920f320 FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_5_d920f320 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_5_d920f320 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_5_d920f320 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_5_d920f320 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_5_d920f320 FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_5_d920f320 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_5_d920f320 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_5_d920f320 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_5_d920f320 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_5_d920f320 FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_5_d920f320 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_5_d920f320 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_5_d920f320 FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_5_d920f320 Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_5_d920f320 FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_5_d920f320 FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_5_d920f320 FCU OA Mixer,      !- Name
  Zone8_VRF_5_d920f320 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_5_d920f320 FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_5_d920f320 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_5_d920f320 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_5_d920f320 FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_5_d920f320 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_5_d920f320 FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_5_d920f320,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_5_d920f320 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_5_d920f320 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_6_430f2bd8,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.49,                                   !- Ceiling Height {m}
  52.342547106406,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_6_430f2bd8_Space,             !- Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_a72d25ea..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 2 {m}
  -66.5560860155406, 9.41890763785151, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -66.5560860155406, 9.41890763785151, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face1,            !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.5753863578528, 10.2326725031724, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 2 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face10,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_a72d25ea..Face13,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -66.5560860155406, 9.41890763785151, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -66.5560860155406, 9.41890763785151, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face11,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 2.66453525910038e-15, !- X,Y,Z Vertex 1 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 3 {m}
  -63.5753863578528, 10.2326725031724, 2.66453525910038e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face12,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 1 {m}
  -66.220854774343, 9.51042957470312, 3.45282265043975e-15, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 2.66453525910038e-15, !- X,Y,Z Vertex 3 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face13,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_d1fe6c3e..Face24,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 2 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 2.66453525910038e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face2,            !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 3 {m}
  -63.5753863578528, 10.2326725031724, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_d1fe6c3e..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face4,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_926083ab..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.7765733372824, 10.1777461724374, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face5,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_9a39bdd6..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7674698908721, 13.8072528566859, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face6,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_61a3d0a2..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.5560860155406, 9.41890763785151, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.7765733372824, 10.1777461724374, 4.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_c00eda4c..Face8,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5560860155406, 9.41890763785151, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.5560860155406, 9.41890763785151, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_6_430f2bd8..Face9,            !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 2.66453525910038e-15, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 2.66453525910038e-15, !- X,Y,Z Vertex 2 {m}
  -66.5560860155406, 9.41890763785151, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_6_430f2bd8 Thermostat,        !- Name
  Zone8_VRF_6_430f2bd8,                   !- Zone or ZoneList Name
  Zone8_VRF_6_430f2bd8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 5,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_6_430f2bd8 Thermostat Schedule, !- Name
  Zone8_VRF_6_430f2bd8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_6_430f2bd8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 5,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_6_430f2bd8,                   !- Zone Name
  Zone8_VRF_6_430f2bd8 Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_6_430f2bd8 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_6_430f2bd8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_6_430f2bd8 Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_6_430f2bd8 Inlet Node List,   !- Name
  Zone8_VRF_6_430f2bd8 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_6_430f2bd8 Exhaust Node List, !- Name
  Zone8_VRF_6_430f2bd8 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_6_430f2bd8 Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_6_430f2bd8 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_6_430f2bd8 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_6_430f2bd8 FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_6_430f2bd8 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_6_430f2bd8 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_6_430f2bd8 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_6_430f2bd8 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_6_430f2bd8 FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_6_430f2bd8 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_6_430f2bd8 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_6_430f2bd8 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_6_430f2bd8 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_6_430f2bd8 FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_6_430f2bd8 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_6_430f2bd8 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_6_430f2bd8 FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_6_430f2bd8 Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_6_430f2bd8 FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_6_430f2bd8 FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_6_430f2bd8 FCU OA Mixer,      !- Name
  Zone8_VRF_6_430f2bd8 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_6_430f2bd8 FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_6_430f2bd8 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_6_430f2bd8 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_6_430f2bd8 FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_6_430f2bd8 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_6_430f2bd8 FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_6_430f2bd8,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_6_430f2bd8 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_6_430f2bd8 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone9Store_1_dc94d9aa,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  381.665306910393,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone9Store_1_dc94d9aa_Space,            !- Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  9_store_br_;                            !- Space Type

SpaceList,
  9_store_br_,                            !- Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name 1
  Zone9Store_2_7eeef4af_Space;            !- Space Name 2

Lights,
  lt_9_store_br_,                         !- Name
  9_store_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_9_store_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  lt_sch_9_store_br__Sunday,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Week:Daily,
  lt_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Name
  lt_sch_9_store_br__Sunday,              !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  lt_sch_9_store_br__Sunday,              !- Saturday Schedule:Day Name
  lt_sch_9_store_br__Hol 1,               !- Holiday Schedule:Day Name
  lt_sch_9_store_br__Monday_SmrDsn 1,     !- SummerDesignDay Schedule:Day Name
  lt_sch_9_store_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  lt_sch_9_store_br__Sunday,              !- CustomDay1 Schedule:Day Name
  lt_sch_9_store_br__Sunday;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  lt_sch_9_store_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  lt_sch_9_store_br__Monday_SmrDsn 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  lt_sch_9_store_br__Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  lt_sch_9_store_br__Hol 1,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  ppl_9_store_br_,                        !- Name
  9_store_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_9_store_br_,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Interval,
  ppl_sch_9_store_br__Sunday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Week:Daily,
  ppl_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Name
  ppl_sch_9_store_br__Sunday,             !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  ppl_sch_9_store_br__Sunday,             !- Saturday Schedule:Day Name
  ppl_sch_9_store_br__Hol 1,              !- Holiday Schedule:Day Name
  ppl_sch_9_store_br__Monday_SmrDsn 1,    !- SummerDesignDay Schedule:Day Name
  ppl_sch_9_store_br__Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ppl_sch_9_store_br__Sunday,             !- CustomDay1 Schedule:Day Name
  ppl_sch_9_store_br__Sunday;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ppl_sch_9_store_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ppl_sch_9_store_br__Monday_SmrDsn 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  ppl_sch_9_store_br__Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ppl_sch_9_store_br__Hol 1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  eq_9_store_br_,                         !- Name
  9_store_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_9_store_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  eq_sch_9_store_br__Sunday,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  eq_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Name
  eq_sch_9_store_br__Sunday,              !- Sunday Schedule:Day Name
  eq_sch_9_store_br__Sunday,              !- Monday Schedule:Day Name
  eq_sch_9_store_br__Sunday,              !- Tuesday Schedule:Day Name
  eq_sch_9_store_br__Sunday,              !- Wednesday Schedule:Day Name
  eq_sch_9_store_br__Sunday,              !- Thursday Schedule:Day Name
  eq_sch_9_store_br__Sunday,              !- Friday Schedule:Day Name
  eq_sch_9_store_br__Sunday,              !- Saturday Schedule:Day Name
  eq_sch_9_store_br__Hol 1,               !- Holiday Schedule:Day Name
  eq_sch_9_store_br__Sunday_SmrDsn 1,     !- SummerDesignDay Schedule:Day Name
  eq_sch_9_store_br__Sunday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  eq_sch_9_store_br__Sunday,              !- CustomDay1 Schedule:Day Name
  eq_sch_9_store_br__Sunday;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  eq_sch_9_store_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  eq_sch_9_store_br__Sunday_SmrDsn 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_9_store_br__Sunday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_9_store_br__Hol 1,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 8,                 !- Name
  9_store_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face0,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -66.6114223493164, 4.49577611720309, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -66.6114223493163, 4.49577611720309, 9.2148511043888e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face10,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.9546255054324, 18.6462069902549, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -75.9546255054324, 18.6462069902549, -2.99, !- X,Y,Z Vertex 2 {m}
  -69.6189371229784, -4.56047714859694, -2.99, !- X,Y,Z Vertex 3 {m}
  -69.6189371229784, -4.56047714859694, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face11,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6189371229784, -4.56047714859694, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -69.6189371229784, -4.56047714859694, -2.99, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, -2.99, !- X,Y,Z Vertex 3 {m}
  -64.5190811327873, -3.16815853229158, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face12,          !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, -2.99, !- X,Y,Z Vertex 1 {m}
  -64.5190811327873, -3.16815853229158, -2.99, !- X,Y,Z Vertex 2 {m}
  -69.6189371229784, -4.56047714859694, -2.99, !- X,Y,Z Vertex 3 {m}
  -75.9546255054324, 18.6462069902549, -2.99; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_7eeef4af..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493163, 4.49577611720309, 9.2148511043888e-15, !- X,Y,Z Vertex 1 {m}
  -66.6114223493163, 4.4957761172031, -2.99, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, -2.99, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_8dceb987..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493164, 4.49577611720309, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.44089209850063e-15, !- X,Y,Z Vertex 3 {m}
  -66.6114223493163, 4.49577611720309, 9.2148511043888e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_d1fe6c3e..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_1681003d..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, -2.99, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, -2.99, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_fa552a8d..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 4.44089209850063e-15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -64.5190811327873, -3.16815853229158, 4.55191440096314e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_8dceb987..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5190811327873, -3.16815853229158, 4.55191440096314e-15, !- X,Y,Z Vertex 1 {m}
  -64.5190811327873, -3.16815853229158, -2.99, !- X,Y,Z Vertex 2 {m}
  -66.6114223493163, 4.4957761172031, -2.99, !- X,Y,Z Vertex 3 {m}
  -66.6114223493163, 4.49577611720309, 9.2148511043888e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face8,           !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.9546255054324, 18.6462069902549, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -69.6189371229784, -4.56047714859694, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_dc94d9aa..Face9,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -70.8547695152413, 20.0385256065603, -2.99, !- X,Y,Z Vertex 2 {m}
  -75.9546255054324, 18.6462069902549, -2.99, !- X,Y,Z Vertex 3 {m}
  -75.9546255054324, 18.6462069902549, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone9Store_1_dc94d9aa,                  !- Zone Name
  Zone9Store_1_dc94d9aa Equipment List,   !- Zone Conditioning Equipment List Name
  Zone9Store_1_dc94d9aa Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone9Store_1_dc94d9aa Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone9Store_1_dc94d9aa Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone9Store_1_dc94d9aa Inlet Node List,  !- Name
  Node 16;                                !- Node Name 1

NodeList,
  Zone9Store_1_dc94d9aa Exhaust Node List, !- Name
  Node 15;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone9Store_1_dc94d9aa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 16,                                !- Zone Supply Air Node Name
  Node 15,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone9Store_1_dc94d9aa Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone9Store_1_dc94d9aa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone9Store_1_dc94d9aa,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone9Store_1_dc94d9aa Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone9Store_1_dc94d9aa Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone9Store_2_7eeef4af,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  1152.15378312793,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone9Store_2_7eeef4af_Space,            !- Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  9_store_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_a72d25ea..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -66.6114223493163, 4.49577611720309, 9.32587340685131e-15, !- X,Y,Z Vertex 2 {m}
  -66.6114223493164, 4.49577611720309, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face11,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_1_b56628e5..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5970971770888, 15.2996257341524, 3.55184631706251e-15, !- X,Y,Z Vertex 1 {m}
  -39.5970971770888, 15.2996257341524, -2.99, !- X,Y,Z Vertex 2 {m}
  -44.8455631901642, 27.1393343806479, -2.99, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face12,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_8dceb987..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4172995123075, 8.09792152819518, 0.00999999999999963, !- X,Y,Z Vertex 1 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 2 {m}
  -38.5795652844927, 12.1487915192131, -5.55111512312578e-17, !- X,Y,Z Vertex 3 {m}
  -38.5795652844927, 12.1487915192131, 0.00999999999999933; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face13,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_8dceb987..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.3026808248929, 6.7641569351663, 1.42876641222284e-15, !- X,Y,Z Vertex 1 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 2 {m}
  -53.4172995123075, 8.09792152819518, 0.00999999999999963, !- X,Y,Z Vertex 3 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face15,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_8dceb987..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493163, 4.49577611720309, 9.32587340685131e-15, !- X,Y,Z Vertex 1 {m}
  -66.6114223493164, 4.49577611720309, -2.99, !- X,Y,Z Vertex 2 {m}
  -38.2412920511722, 12.2411439544693, -2.99, !- X,Y,Z Vertex 3 {m}
  -38.2412920511722, 12.2411439544693, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face16,          !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -53.4172995123075, 8.09792152819518, 0.00999999999999963, !- X,Y,Z Vertex 2 {m}
  -38.5795652844927, 12.1487915192131, 0.00999999999999933, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999968; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face17,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2412920511722, 12.2411439544693, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -38.2412920511722, 12.2411439544693, -2.99, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, -2.99, !- X,Y,Z Vertex 3 {m}
  -39.5970971770888, 15.2996257341524, 3.55184631706251e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face18,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15, !- X,Y,Z Vertex 1 {m}
  -44.8455631901642, 27.1393343806479, -2.99, !- X,Y,Z Vertex 2 {m}
  -61.0707223442118, 22.7096816245411, -2.99, !- X,Y,Z Vertex 3 {m}
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face19,          !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, -2.99, !- X,Y,Z Vertex 1 {m}
  -38.2412920511722, 12.2411439544693, -2.99, !- X,Y,Z Vertex 2 {m}
  -66.6114223493164, 4.49577611720309, -2.99, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, -2.99, !- X,Y,Z Vertex 4 {m}
  -59.2524971647101, 16.0483748825048, -2.99, !- X,Y,Z Vertex 5 {m}
  -61.0707223442118, 22.7096816245411, -2.99; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_1_dc94d9aa..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, -2.99, !- X,Y,Z Vertex 2 {m}
  -66.6114223493164, 4.49577611720309, -2.99, !- X,Y,Z Vertex 3 {m}
  -66.6114223493163, 4.49577611720309, 9.32587340685131e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face20,          !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974, !- X,Y,Z Vertex 2 {m}
  -53.4172995123075, 8.09792152819518, 0.00999999999999963, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face21,          !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -38.5795652844927, 12.1487915192131, 0.00999999999999933, !- X,Y,Z Vertex 2 {m}
  -38.2412920511722, 12.2411439544693, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -41.7036644745444, 20.0517081490855, 0.00999999999999934; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face22,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5970971770888, 15.2996257341524, 3.55184631706251e-15, !- X,Y,Z Vertex 1 {m}
  -39.5970971770888, 15.2996257341524, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -38.2412920511722, 12.2411439544693, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -38.2412920511722, 12.2411439544693, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face23,          !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999979, !- X,Y,Z Vertex 4 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999968, !- X,Y,Z Vertex 5 {m}
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 6 {m}
  -44.6865187655256, 26.7805553307541, 0.00999999999999978, !- X,Y,Z Vertex 7 {m}
  -44.8455631901642, 27.1393343806479, 0.00999999999999979; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face24,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -44.8455631901642, 27.1393343806479, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15, !- X,Y,Z Vertex 3 {m}
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face26,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_8dceb987..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.973853912099, 4.94285090225529, 0.00999999999999978, !- X,Y,Z Vertex 1 {m}
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -58.3026808248929, 6.7641569351663, 1.42876641222284e-15, !- X,Y,Z Vertex 3 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face27,          !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 2 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 3 {m}
  -64.973853912099, 4.94285090225529, 0.00999999999999978, !- X,Y,Z Vertex 4 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974, !- X,Y,Z Vertex 5 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face28,          !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5560860155406, 9.41890763785151, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -65.3090851532966, 4.85132896540367, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -64.973853912099, 4.94285090225529, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face29,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_8dceb987..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493164, 4.49577611720309, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -66.6114223493163, 4.49577611720309, 9.32587340685131e-15, !- X,Y,Z Vertex 2 {m}
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15, !- X,Y,Z Vertex 3 {m}
  -65.3090851532966, 4.85132896540367, 0.00999999999999978; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_1681003d..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15, !- X,Y,Z Vertex 1 {m}
  -61.0707223442118, 22.7096816245411, -2.99, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, -2.99, !- X,Y,Z Vertex 3 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face30,          !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -66.6114223493164, 4.49577611720309, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -65.3090851532966, 4.85132896540367, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face31,          !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 1 {m}
  -66.5560860155406, 9.41890763785151, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_1681003d..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, -2.99, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, -2.99, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_1681003d..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 3 {m}
  -59.2524971647101, 16.0483748825048, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_1681003d..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.036183966808, 13.3773172493359, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_1_b56628e5..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 3.33370219586826e-15, !- X,Y,Z Vertex 1 {m}
  -44.6865187655256, 26.7805553307541, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -41.7036644745444, 20.0517081490855, 0.00999999999999934, !- X,Y,Z Vertex 3 {m}
  -41.7036644745444, 20.0517081490855, 1.8684283268622e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face8,           !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -41.7036644745444, 20.0517081490855, 0.00999999999999934, !- X,Y,Z Vertex 3 {m}
  -44.6865187655256, 26.7805553307541, 0.00999999999999978; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_7eeef4af..Face9,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_1_b56628e5..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.7036644745444, 20.0517081490855, 1.8684283268622e-16, !- X,Y,Z Vertex 1 {m}
  -41.7036644745444, 20.0517081490855, 0.00999999999999934, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -39.5970971770888, 15.2996257341524, 3.55184631706251e-15; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone9Store_2_7eeef4af,                  !- Zone Name
  Zone9Store_2_7eeef4af Equipment List,   !- Zone Conditioning Equipment List Name
  Zone9Store_2_7eeef4af Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone9Store_2_7eeef4af Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone9Store_2_7eeef4af Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone9Store_2_7eeef4af Inlet Node List,  !- Name
  Node 18;                                !- Node Name 1

NodeList,
  Zone9Store_2_7eeef4af Exhaust Node List, !- Name
  Node 17;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone9Store_2_7eeef4af Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 18,                                !- Zone Supply Air Node Name
  Node 17,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone9Store_2_7eeef4af Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone9Store_2_7eeef4af Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone9Store_2_7eeef4af,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone9Store_2_7eeef4af Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone9Store_2_7eeef4af Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  MaterialDoor,                           !- Name
  MediumRough,                            !- Roughness
  0.405555555555556,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MaterialExt_G,                          !- Name
  MediumRough,                            !- Roughness
  7.54230769230769,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MaterialExt_R,                          !- Name
  MediumRough,                            !- Roughness
  7.54230769230769,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MaterialExt_W,                          !- Name
  MediumRough,                            !- Roughness
  6.51666666666667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R3,                  !- Name
  MediumSmooth,                           !- Roughness
  0.528330551429654,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.34,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.37,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.78,                                   !- Visible Transmittance at Normal Incidence
  0.07,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.03,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  MaterialExt_Win,                        !- Name
  1.54,                                   !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.44;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  MaterialExt_Win 1,                      !- Name
  1.54,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  MaterialExt_Win 2,                      !- Name
  1.54,                                   !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.29 SHGC 0.4 Simple Glazing,         !- Name
  1.64662,                                !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.44 SHGC 0.55 Simple Glazing,        !- Name
  2.49832,                                !- U-Factor {W/m2-K}
  0.55,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  Ext_Door,                               !- Name
  MaterialDoor;                           !- Layer 1

Construction,
  Ext_G,                                  !- Name
  MaterialExt_G;                          !- Layer 1

Construction,
  Ext_R,                                  !- Name
  MaterialExt_R;                          !- Layer 1

Construction,
  Ext_W,                                  !- Name
  MaterialExt_W;                          !- Layer 1

Construction,
  Ext_Win,                                !- Name
  MaterialExt_Win;                        !- Layer 1

Construction,
  Ext_Win 1,                              !- Name
  MaterialExt_Win;                        !- Layer 1

Construction,
  Ext_Win 2,                              !- Name
  MaterialExt_Win;                        !- Layer 1

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Metal Door-R3,        !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation-R3;                  !- Layer 2

Construction,
  Typical Overhead Door-R4,               !- Name
  Typical Insulation-R4;                  !- Layer 1

Construction,
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Name
  U 0.29 SHGC 0.4 Simple Glazing;         !- Layer 1

Construction,
  U 0.40 SHGC 0.43 Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air, !- Name
  LoE SPEC SEL CLEAR 3MM,                 !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.44 SHGC 0.55 Simple Glazing Skylight, !- Name
  U 0.44 SHGC 0.55 Simple Glazing;        !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 10,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 11,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 12,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 13,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 14,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 15,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 16,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 17,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 18,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 19,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 20,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 21,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 22,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 23,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 24,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 25,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 26,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 27,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 28,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 29,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 30,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 31,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 32,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 33,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 34,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 35,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 36,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 37,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 38,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 39,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 4,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 40,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 41,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 42,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 43,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 44,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 45,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 46,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 47,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 48,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 49,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 5,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 50,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 51,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 52,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 53,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 54,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 55,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 56,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 57,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 58,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 59,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 6,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 60,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 61,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 62,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 63,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 64,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 65,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 66,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 67,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 68,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 69,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 7,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 70,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 71,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 72,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 73,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 74,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 75,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 76,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 77,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 78,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 79,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 8,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 80,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 81,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 82,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 83,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 84,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 85,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 86,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 87,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 88,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 89,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 9,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 90,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 91,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 92,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 93,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 94,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_cir_br__Hol,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_cir_br__Sunday_SmrDsn,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_cir_br__Sunday_SmrDsn_WntrDsn,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_office_br__Hol,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  32;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_office_br__Monday,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  32,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  32;                                     !- Value Until Time 3

Schedule:Day:Interval,
  clg_sch_office_br__Monday_SmrDsn,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  32,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  32;                                     !- Value Until Time 3

Schedule:Day:Interval,
  clg_sch_office_br__Monday_SmrDsn_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  32;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_stair_br__Hol,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_stair_br__Sunday_SmrDsn,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_stair_br__Sunday_SmrDsn_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_vrf_br__Hol,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_vrf_br__Sunday_SmrDsn,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  clg_sch_vrf_br__Sunday_SmrDsn_WntrDsn,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_1-1_atrium_br__Hol,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.04;                                   !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_1-1_atrium_br__Monday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.04;                                   !- Value Until Time 3

Schedule:Day:Interval,
  eq_sch_1-1_atrium_br__Monday_SmrDsn,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.04;                                   !- Value Until Time 3

Schedule:Day:Interval,
  eq_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.04;                                   !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_1-2_cafe_br__Hol,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.068;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_1-2_cafe_br__Monday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.068,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.301,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.767,                                  !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.767,                                  !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.301,                                  !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.767,                                  !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.767,                                  !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.301;                                  !- Value Until Time 10

Schedule:Day:Interval,
  eq_sch_1-2_cafe_br__Monday_SmrDsn,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.068,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.301,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.767,                                  !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.767,                                  !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.301,                                  !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.767,                                  !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.767,                                  !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.301;                                  !- Value Until Time 10

Schedule:Day:Interval,
  eq_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.068;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_2-1_meeting_br__Hol,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.054;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_2-1_meeting_br__Monday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.054;                                  !- Value Until Time 3

Schedule:Day:Interval,
  eq_sch_2-1_meeting_br__Monday_SmrDsn,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.054;                                  !- Value Until Time 3

Schedule:Day:Interval,
  eq_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.054;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_2-2_seminar_br__Hol,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.054;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_2-2_seminar_br__Monday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.054;                                  !- Value Until Time 3

Schedule:Day:Interval,
  eq_sch_2-2_seminar_br__Monday_SmrDsn,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.054;                                  !- Value Until Time 3

Schedule:Day:Interval,
  eq_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.054;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_3-1_openoffice_br__Hol,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.054;                                  !- Value Until Time 1

Schedule:Day:Interval,
  eq_sch_3-1_openoffice_br__Monday,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.054,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
