  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_2_971aa7ec Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_2_971aa7ec Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_3_cad931a6,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_3_cad931a6_Space,      !- Name
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_3_cad931a6..Face0,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  Zone4-2Staircase_3_cad931a6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_ef97933c..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 1 {m}
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_cad931a6..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  Zone4-2Staircase_3_cad931a6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_d96fed0a..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_cad931a6..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  Zone4-2Staircase_3_cad931a6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_9b68752e..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_cad931a6..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  Zone4-2Staircase_3_cad931a6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_2a12de25..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_cad931a6..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  Zone4-2Staircase_3_cad931a6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_df3f73ff..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_cad931a6..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  Zone4-2Staircase_3_cad931a6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face7,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 2 {m}
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 3 {m}
  -42.6115136590667, 27.3470552954998, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_cad931a6..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  Zone4-2Staircase_3_cad931a6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face8,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_3_cad931a6 Thermostat, !- Name
  Zone4-2Staircase_3_cad931a6,            !- Zone or ZoneList Name
  Zone4-2Staircase_3_cad931a6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 2,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_3_cad931a6 Thermostat Schedule, !- Name
  Zone4-2Staircase_3_cad931a6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_3_cad931a6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 2,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_3_cad931a6,            !- Zone Name
  Zone4-2Staircase_3_cad931a6 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_3_cad931a6 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_3_cad931a6 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_3_cad931a6 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_3_cad931a6 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_3_cad931a6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_3_cad931a6 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_3_cad931a6,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_3_cad931a6 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_3_cad931a6 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_4_d96fed0a,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_4_d96fed0a_Space,      !- Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_4_d96fed0a..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  Zone4-2Staircase_4_d96fed0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_98eb0e3c..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_d96fed0a..Face1,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  Zone4-2Staircase_4_d96fed0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_cad931a6..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_d96fed0a..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  Zone4-2Staircase_4_d96fed0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_541f55f8..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 2 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 3 {m}
  -44.0569970271814, 24.2703513199043, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_d96fed0a..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  Zone4-2Staircase_4_d96fed0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_6c3225f9..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_d96fed0a..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  Zone4-2Staircase_4_d96fed0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_104f9eb4..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_d96fed0a..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  Zone4-2Staircase_4_d96fed0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_76c03369..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_d96fed0a..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  Zone4-2Staircase_4_d96fed0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face6,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.0569970271814, 24.2703513199043, 18.5, !- X,Y,Z Vertex 1 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_4_d96fed0a Thermostat, !- Name
  Zone4-2Staircase_4_d96fed0a,            !- Zone or ZoneList Name
  Zone4-2Staircase_4_d96fed0a Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 3,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_4_d96fed0a Thermostat Schedule, !- Name
  Zone4-2Staircase_4_d96fed0a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_4_d96fed0a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 3,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_4_d96fed0a,            !- Zone Name
  Zone4-2Staircase_4_d96fed0a Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_4_d96fed0a Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_4_d96fed0a Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_4_d96fed0a Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_4_d96fed0a Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_4_d96fed0a Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_4_d96fed0a Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_4_d96fed0a,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_4_d96fed0a Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_4_d96fed0a Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_5_7ce0751d,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  98.003976361168,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_5_7ce0751d_Space,      !- Name
  Zone4-2Staircase_5_7ce0751d,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_5_7ce0751d..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_5_7ce0751d,            !- Zone Name
  Zone4-2Staircase_5_7ce0751d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_8b1e9cfb..Face0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 11.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_7ce0751d..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_5_7ce0751d,            !- Zone Name
  Zone4-2Staircase_5_7ce0751d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_13_3028a123..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 15, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_7ce0751d..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_5_7ce0751d,            !- Zone Name
  Zone4-2Staircase_5_7ce0751d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_13_3028a123..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 15, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_7ce0751d..Face3,     !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone4-2Staircase_5_7ce0751d,            !- Zone Name
  Zone4-2Staircase_5_7ce0751d_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 15, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 15, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 15, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_7ce0751d..Face4,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_5_7ce0751d,            !- Zone Name
  Zone4-2Staircase_5_7ce0751d_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5487733273839, -12.5083732440462, 15, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 11.5, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_7ce0751d..Face5,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_5_7ce0751d,            !- Zone Name
  Zone4-2Staircase_5_7ce0751d_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 15, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 11.5, !- X,Y,Z Vertex 3 {m}
  -12.5487733273839, -12.5083732440462, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_5_7ce0751d Thermostat, !- Name
  Zone4-2Staircase_5_7ce0751d,            !- Zone or ZoneList Name
  Zone4-2Staircase_5_7ce0751d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 4,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_5_7ce0751d Thermostat Schedule, !- Name
  Zone4-2Staircase_5_7ce0751d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_5_7ce0751d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 4,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_5_7ce0751d,            !- Zone Name
  Zone4-2Staircase_5_7ce0751d Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_5_7ce0751d Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_5_7ce0751d Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_5_7ce0751d Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_5_7ce0751d Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_5_7ce0751d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_5_7ce0751d Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_5_7ce0751d,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_5_7ce0751d Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_5_7ce0751d Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_6_98eb0e3c,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_6_98eb0e3c_Space,      !- Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_6_98eb0e3c..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  Zone4-2Staircase_6_98eb0e3c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_7_666e637a..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_98eb0e3c..Face1,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  Zone4-2Staircase_6_98eb0e3c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_d96fed0a..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_98eb0e3c..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  Zone4-2Staircase_6_98eb0e3c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_7399e7a8..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_98eb0e3c..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  Zone4-2Staircase_6_98eb0e3c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_12_5847d1c6..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_98eb0e3c..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  Zone4-2Staircase_6_98eb0e3c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_98eb0e3c..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  Zone4-2Staircase_6_98eb0e3c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_98eb0e3c..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  Zone4-2Staircase_6_98eb0e3c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_6_98eb0e3c Thermostat, !- Name
  Zone4-2Staircase_6_98eb0e3c,            !- Zone or ZoneList Name
  Zone4-2Staircase_6_98eb0e3c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 5,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_6_98eb0e3c Thermostat Schedule, !- Name
  Zone4-2Staircase_6_98eb0e3c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_6_98eb0e3c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 5,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_6_98eb0e3c,            !- Zone Name
  Zone4-2Staircase_6_98eb0e3c Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_6_98eb0e3c Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_6_98eb0e3c Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_6_98eb0e3c Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_6_98eb0e3c Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_6_98eb0e3c Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_6_98eb0e3c Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_6_98eb0e3c,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_6_98eb0e3c Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_6_98eb0e3c Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_7_666e637a,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  185.157662339554,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_7_666e637a_Space,      !- Name
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_7_666e637a..Face0,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  Zone4-2Staircase_7_666e637a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_98eb0e3c..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_666e637a..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  Zone4-2Staircase_7_666e637a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_971aa7ec..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_666e637a..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  Zone4-2Staircase_7_666e637a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_3c9cbe47..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_666e637a..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  Zone4-2Staircase_7_666e637a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_adf85eec..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_666e637a..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  Zone4-2Staircase_7_666e637a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_cc8116dd..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_666e637a..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  Zone4-2Staircase_7_666e637a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_14_e2d86807..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_666e637a..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  Zone4-2Staircase_7_666e637a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_7_666e637a Thermostat, !- Name
  Zone4-2Staircase_7_666e637a,            !- Zone or ZoneList Name
  Zone4-2Staircase_7_666e637a Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 6,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_7_666e637a Thermostat Schedule, !- Name
  Zone4-2Staircase_7_666e637a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_7_666e637a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 6,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_7_666e637a,            !- Zone Name
  Zone4-2Staircase_7_666e637a Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_7_666e637a Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_7_666e637a Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_7_666e637a Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_7_666e637a Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_7_666e637a Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_7_666e637a Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_7_666e637a,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_7_666e637a Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_7_666e637a Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_8_023d3ca0,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  126.005112464359,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_8_023d3ca0_Space,      !- Name
  Zone4-2Staircase_8_023d3ca0,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_8_023d3ca0..Face0,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_8_023d3ca0,            !- Zone Name
  Zone4-2Staircase_8_023d3ca0_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_1_acd995b7..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440463, 4.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_023d3ca0..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_8_023d3ca0,            !- Zone Name
  Zone4-2Staircase_8_023d3ca0_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_17_2225e337..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_023d3ca0..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_8_023d3ca0,            !- Zone Name
  Zone4-2Staircase_8_023d3ca0_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_17_2225e337..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_023d3ca0..Face3,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_8_023d3ca0,            !- Zone Name
  Zone4-2Staircase_8_023d3ca0_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5487733273839, -12.5083732440463, 4.5, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440463, 0, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_023d3ca0..Face4,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_8_023d3ca0,            !- Zone Name
  Zone4-2Staircase_8_023d3ca0_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440463, 0, !- X,Y,Z Vertex 3 {m}
  -12.5487733273839, -12.5083732440463, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_023d3ca0..Face5,     !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-2Staircase_8_023d3ca0,            !- Zone Name
  Zone4-2Staircase_8_023d3ca0_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440463, 0, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_8_023d3ca0 Thermostat, !- Name
  Zone4-2Staircase_8_023d3ca0,            !- Zone or ZoneList Name
  Zone4-2Staircase_8_023d3ca0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 7,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_8_023d3ca0 Thermostat Schedule, !- Name
  Zone4-2Staircase_8_023d3ca0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_8_023d3ca0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 7,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_8_023d3ca0,            !- Zone Name
  Zone4-2Staircase_8_023d3ca0 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_8_023d3ca0 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_8_023d3ca0 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_8_023d3ca0 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_8_023d3ca0 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_8_023d3ca0 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_8_023d3ca0 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_8_023d3ca0,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_8_023d3ca0 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_8_023d3ca0 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_9_593accb5,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  273.526295944376,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_9_593accb5_Space,      !- Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_9_593accb5..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_1b33b974..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, 0, !- X,Y,Z Vertex 1 {m}
  -44.8455631901642, 27.1393343806479, -3, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, -3, !- X,Y,Z Vertex 3 {m}
  -39.5970971770888, 15.2996257341524, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_593accb5..Face1,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_d5759218..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 0, !- X,Y,Z Vertex 1 {m}
  -41.7036644745444, 20.0517081490855, 0, !- X,Y,Z Vertex 2 {m}
  -35.0062117689913, 23.1051413686482, 0, !- X,Y,Z Vertex 3 {m}
  -37.5308365463138, 28.7341378604053, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_593accb5..Face2,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, 0, !- X,Y,Z Vertex 1 {m}
  -44.6865187655256, 26.7805553307541, 0, !- X,Y,Z Vertex 2 {m}
  -37.5308365463138, 28.7341378604053, 0, !- X,Y,Z Vertex 3 {m}
  -37.6905648801084, 29.0927301953307, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_593accb5..Face3,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_d779ca07..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.7036644745444, 20.0517081490855, 0, !- X,Y,Z Vertex 1 {m}
  -39.5970971770888, 15.2996257341524, 0, !- X,Y,Z Vertex 2 {m}
  -32.8481191636151, 18.2914038922403, 0, !- X,Y,Z Vertex 3 {m}
  -35.0062117689913, 23.1051413686482, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_593accb5..Face4,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5970971770888, 15.2996257341524, 0, !- X,Y,Z Vertex 1 {m}
  -39.5970971770888, 15.2996257341524, -3, !- X,Y,Z Vertex 2 {m}
  -32.8481191636151, 18.2914038922403, -3, !- X,Y,Z Vertex 3 {m}
  -32.8481191636151, 18.2914038922403, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_593accb5..Face5,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8481191636151, 18.2914038922403, 0, !- X,Y,Z Vertex 1 {m}
  -32.8481191636151, 18.2914038922403, -3, !- X,Y,Z Vertex 2 {m}
  -37.6905648801084, 29.0927301953307, -3, !- X,Y,Z Vertex 3 {m}
  -37.6905648801084, 29.0927301953307, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_593accb5..Face6,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6905648801084, 29.0927301953307, 0, !- X,Y,Z Vertex 1 {m}
  -37.6905648801084, 29.0927301953307, -3, !- X,Y,Z Vertex 2 {m}
  -44.8455631901642, 27.1393343806479, -3, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_593accb5..Face7,     !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6905648801084, 29.0927301953307, -3, !- X,Y,Z Vertex 1 {m}
  -32.8481191636151, 18.2914038922403, -3, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, -3, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, -3; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_9_593accb5 Thermostat, !- Name
  Zone4-2Staircase_9_593accb5,            !- Zone or ZoneList Name
  Zone4-2Staircase_9_593accb5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 8,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_9_593accb5 Thermostat Schedule, !- Name
  Zone4-2Staircase_9_593accb5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_9_593accb5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 8,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_9_593accb5,            !- Zone Name
  Zone4-2Staircase_9_593accb5 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_9_593accb5 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_9_593accb5 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_9_593accb5 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_9_593accb5 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_9_593accb5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_9_593accb5 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_9_593accb5,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_9_593accb5 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_9_593accb5 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone5_RRooms_1_9ae4908e,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  145.341280620976,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_1_9ae4908e_Space,          !- Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

SpaceList,
  5_rrooms_br_,                           !- Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name 1
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name 2
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name 3
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name 4
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name 5
  Zone5_RRooms_6_ff18170c_Space;          !- Space Name 6

Lights,
  lt_5_rrooms_br_,                        !- Name
  5_rrooms_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_5_rrooms_br_,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_5_rrooms_br__Sunday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Sunday, !-  
lt_sch_5_rrooms_br__Hol 1, !-  
lt_sch_5_rrooms_br__Monday_SmrDsn 1, !-  
lt_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_5_rrooms_br__Sunday, !-  
lt_sch_5_rrooms_br__Sunday;

Schedule:Year,
  lt_sch_5_rrooms_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_5_rrooms_br_,                       !- Name
  5_rrooms_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_5_rrooms_br_,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_5_rrooms_br__Sunday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Sunday, !-  
ppl_sch_5_rrooms_br__Hol 1, !-  
ppl_sch_5_rrooms_br__Monday_SmrDsn 1, !-  
ppl_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_5_rrooms_br__Sunday, !-  
ppl_sch_5_rrooms_br__Sunday;

Schedule:Year,
  ppl_sch_5_rrooms_br_,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_5_rrooms_br_,                        !- Name
  5_rrooms_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_5_rrooms_br_,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Sunday,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Weekday,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Week:Daily,
eq_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_5_rrooms_br__Sunday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Sunday, !-  
eq_sch_5_rrooms_br__Hol 1, !-  
eq_sch_5_rrooms_br__Monday_SmrDsn 1, !-  
eq_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_5_rrooms_br__Sunday, !-  
eq_sch_5_rrooms_br__Sunday;

Schedule:Year,
  eq_sch_5_rrooms_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Hol 1,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 7,                 !- Name
  5_rrooms_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00027, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone5_RRooms_1_9ae4908e..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_f76cef6a..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_9ae4908e..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_f76cef6a..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 22, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_9ae4908e..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_fdb86ad9..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 22, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_9ae4908e..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_c6d4a9c9..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 18.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_9ae4908e..Face4,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_8dfb2da8..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 22, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 22;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_9ae4908e..Face5,         !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 22, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 22, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 22, !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 22, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_9ae4908e..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 18.5, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_9ae4908e..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_9ae4908e,                !- Zone Name
  Zone5_RRooms_1_9ae4908e_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 22, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 18.5, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 22; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_2_c6d4a9c9,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  145.341280620978,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_2_c6d4a9c9..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_09ef7482..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_c6d4a9c9..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_09ef7482..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_c6d4a9c9..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_d4b916fd..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_c6d4a9c9..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_dfa855b2..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_c6d4a9c9..Face4,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_9ae4908e..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 18.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_c6d4a9c9..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_59bbfa97..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_c6d4a9c9..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 15, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_c6d4a9c9..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_2_c6d4a9c9,                !- Zone Name
  Zone5_RRooms_2_c6d4a9c9_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 18.5, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 15, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 18.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_3_dfa855b2,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  145.341280620979,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_3_dfa855b2_Space,          !- Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_3_dfa855b2..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_160597a0..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_dfa855b2..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_160597a0..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_dfa855b2..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_ea084389..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_dfa855b2..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_994341f5..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 11.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_dfa855b2..Face4,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_c6d4a9c9..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 15, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_dfa855b2..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_8851a81f..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_dfa855b2..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 11.5, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_dfa855b2..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_3_dfa855b2,                !- Zone Name
  Zone5_RRooms_3_dfa855b2_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 15, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 11.5, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 15; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_4_994341f5,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  145.341280620979,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_4_994341f5_Space,          !- Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_4_994341f5..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_a320504e..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_994341f5..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_a320504e..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_994341f5..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_d39f6429..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_994341f5..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_0ecbe711..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_994341f5..Face4,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_dfa855b2..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 11.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 11.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_994341f5..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_c76a91c3..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_994341f5..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 8, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_994341f5..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_4_994341f5,                !- Zone Name
  Zone5_RRooms_4_994341f5_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 11.5, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 8, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 11.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_5_0ecbe711,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  145.341280620978,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_5_0ecbe711_Space,          !- Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_5_0ecbe711..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_13a416ad..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_0ecbe711..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_13a416ad..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_0ecbe711..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_db2deef5..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_0ecbe711..Face3,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_994341f5..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 8, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_0ecbe711..Face4,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_bd6d9cbe..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_0ecbe711..Face5,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 4.5, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_0ecbe711..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 8, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 4.5, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 4.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_0ecbe711..Face7,         !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone5_RRooms_5_0ecbe711,                !- Zone Name
  Zone5_RRooms_5_0ecbe711_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 4.50000000000001, !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 4.5, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 4.5; !- X,Y,Z Vertex 6 {m}

Zone,
  Zone5_RRooms_6_ff18170c,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  329.70315830401,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_6_ff18170c_Space,          !- Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_1b33b974..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 1.63628749735801e-15, !- X,Y,Z Vertex 2 {m}
  -65.3090851532966, 4.85132896540369, 3.94904013968664e-15, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_667e71f6..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.3165790380654, 4.02324480885607e-15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.3165790380654, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face2,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_3297f70c..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.3026808248929, 6.7641569351663, 1.63628749735801e-15, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.3165790380654, 4.02324480885607e-15, !- X,Y,Z Vertex 3 {m}
  -65.3090851532966, 4.85132896540369, 3.94904013968664e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face4,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_9fee57e6..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7674698908721, 13.807252856686, 4.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265127, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_bb5f5374..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7674698908721, 13.807252856686, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face6,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_6762c5bd..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598828, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 4.5,  !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face7,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_c3fa0ffe..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598828, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.3165790380654, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265127, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 4.5;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face8,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c039ba0e..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.3165790380654, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.3165790380654, 4.02324480885607e-15, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -57.8836766609878, 5.22940700782801, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_ff18170c..Face9,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_6_ff18170c,                !- Zone Name
  Zone5_RRooms_6_ff18170c_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c039ba0e..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone6_Equipment_1_8cbd7810,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  477.794900625015,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone6_Equipment_1_8cbd7810_Space,       !- Name
  Zone6_Equipment_1_8cbd7810,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  6_equipment_br_;                        !- Space Type

SpaceList,
  6_equipment_br_,                        !- Name
  Zone6_Equipment_1_8cbd7810_Space,       !- Space Name 1
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name 2
  Zone6_Equipment_3_f31a8878_Space;       !- Space Name 3

Lights,
  lt_6_equipment_br_,                     !- Name
  6_equipment_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_6_equipment_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.75,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_6_equipment_br__Sunday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Sunday, !-  
lt_sch_6_equipment_br__Hol 1, !-  
lt_sch_6_equipment_br__Monday_SmrDsn 1, !-  
lt_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_6_equipment_br__Sunday, !-  
lt_sch_6_equipment_br__Sunday;

Schedule:Year,
  lt_sch_6_equipment_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_6_equipment_br_,                    !- Name
  6_equipment_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_6_equipment_br_,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_6_equipment_br__Sunday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Sunday, !-  
ppl_sch_6_equipment_br__Hol 1, !-  
ppl_sch_6_equipment_br__Monday_SmrDsn 1, !-  
ppl_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_6_equipment_br__Sunday, !-  
ppl_sch_6_equipment_br__Sunday;

Schedule:Year,
  ppl_sch_6_equipment_br_,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_6_equipment_br_,                     !- Name
  6_equipment_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_6_equipment_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Sunday,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Weekday,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.095, 0.095, 0.095, 0.095;

Schedule:Week:Daily,
eq_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_6_equipment_br__Sunday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Sunday, !-  
eq_sch_6_equipment_br__Hol 1, !-  
eq_sch_6_equipment_br__Monday_SmrDsn 1, !-  
eq_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_6_equipment_br__Sunday, !-  
eq_sch_6_equipment_br__Sunday;

Schedule:Year,
  eq_sch_6_equipment_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Hol 1,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 11,                !- Name
  6_equipment_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00027, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone6_Equipment_1_8cbd7810..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_1_8cbd7810,             !- Zone Name
  Zone6_Equipment_1_8cbd7810_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_8dfb2da8..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.6358637856198, 6.1160968158047, 22, !- X,Y,Z Vertex 1 {m}
  -54.4698074368861, 5.50785711055258, 22, !- X,Y,Z Vertex 2 {m}
  -61.7106671895652, 3.53102014670457, 22, !- X,Y,Z Vertex 3 {m}
  -61.8767235382989, 4.13925985195668, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_8cbd7810..Face1,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_1_8cbd7810,             !- Zone Name
  Zone6_Equipment_1_8cbd7810_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_110e1ef3..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 1 {m}
  -54.6358637856198, 6.1160968158047, 22, !- X,Y,Z Vertex 2 {m}
  -61.8767235382989, 4.13925985195668, 22, !- X,Y,Z Vertex 3 {m}
  -66.5007541722673, 21.0763962597478, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_8cbd7810..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_1_8cbd7810,             !- Zone Name
  Zone6_Equipment_1_8cbd7810_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.4698074368861, 5.50785711055258, 25.5, !- X,Y,Z Vertex 1 {m}
  -54.4698074368861, 5.50785711055258, 22, !- X,Y,Z Vertex 2 {m}
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_8cbd7810..Face3,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_1_8cbd7810,             !- Zone Name
  Zone6_Equipment_1_8cbd7810_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.7106671895652, 3.53102014670457, 25.5, !- X,Y,Z Vertex 1 {m}
  -61.7106671895652, 3.53102014670457, 22, !- X,Y,Z Vertex 2 {m}
  -54.4698074368861, 5.50785711055258, 22, !- X,Y,Z Vertex 3 {m}
  -54.4698074368861, 5.50785711055258, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_8cbd7810..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_1_8cbd7810,             !- Zone Name
  Zone6_Equipment_1_8cbd7810_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5007541722673, 21.0763962597478, 25.5, !- X,Y,Z Vertex 1 {m}
  -66.5007541722673, 21.0763962597478, 22, !- X,Y,Z Vertex 2 {m}
  -61.7106671895652, 3.53102014670457, 22, !- X,Y,Z Vertex 3 {m}
  -61.7106671895652, 3.53102014670457, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_8cbd7810..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_1_8cbd7810,             !- Zone Name
  Zone6_Equipment_1_8cbd7810_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 25.5, !- X,Y,Z Vertex 1 {m}
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 2 {m}
  -66.5007541722673, 21.0763962597478, 22, !- X,Y,Z Vertex 3 {m}
  -66.5007541722673, 21.0763962597478, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_8cbd7810..Face6,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone6_Equipment_1_8cbd7810,             !- Zone Name
  Zone6_Equipment_1_8cbd7810_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5007541722673, 21.0763962597478, 25.5, !- X,Y,Z Vertex 1 {m}
  -61.7106671895652, 3.53102014670457, 25.5, !- X,Y,Z Vertex 2 {m}
  -54.4698074368861, 5.50785711055258, 25.5, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 25.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone6_Equipment_2_ef97933c,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  439.11912028463,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone6_Equipment_2_ef97933c_Space,       !- Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  6_equipment_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_cad931a6..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 2 {m}
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 3 {m}
  -42.6115136590667, 27.3470552954998, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face1,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_9b68752e..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2964125874978, 29.322524613687, 22, !- X,Y,Z Vertex 1 {m}
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 3 {m}
  -37.6308848295874, 28.9581985328765, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_2a12de25..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 1 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -39.8997003674671, 20.8741545301233, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_df3f73ff..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 2 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 25.5, !- X,Y,Z Vertex 1 {m}
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -35.6182131629793, 10.6545564889424, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2964125874978, 29.3225246136869, 25.5, !- X,Y,Z Vertex 1 {m}
  -36.2964125874978, 29.322524613687, 22, !- X,Y,Z Vertex 2 {m}
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.718341946599, 12.5382997089775, 25.5, !- X,Y,Z Vertex 1 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 2 {m}
  -36.2964125874978, 29.322524613687, 22, !- X,Y,Z Vertex 3 {m}
  -36.2964125874978, 29.3225246136869, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face7,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.6182131629793, 10.6545564889424, 25.5, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 2 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 3 {m}
  -28.718341946599, 12.5382997089775, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_ef97933c..Face8,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone6_Equipment_2_ef97933c,             !- Zone Name
  Zone6_Equipment_2_ef97933c_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 25.5, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 25.5, !- X,Y,Z Vertex 2 {m}
  -28.718341946599, 12.5382997089775, 25.5, !- X,Y,Z Vertex 3 {m}
  -36.2964125874978, 29.3225246136869, 25.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone6_Equipment_3_f31a8878,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  210.090038424544,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone6_Equipment_3_f31a8878_Space,       !- Name
  Zone6_Equipment_3_f31a8878,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  6_equipment_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone6_Equipment_3_f31a8878..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_3_f31a8878,             !- Zone Name
  Zone6_Equipment_3_f31a8878_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_1b33b974..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.036183966808, 13.3773172493359, 0,  !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, -3, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, -3, !- X,Y,Z Vertex 3 {m}
  -59.2524971647101, 16.0483748825048, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_f31a8878..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_3_f31a8878,             !- Zone Name
  Zone6_Equipment_3_f31a8878_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_1b33b974..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2524971647101, 16.0483748825048, 0, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, -3, !- X,Y,Z Vertex 2 {m}
  -61.0707223442118, 22.7096816245411, -3, !- X,Y,Z Vertex 3 {m}
  -61.0707223442118, 22.7096816245411, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_f31a8878..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_3_f31a8878,             !- Zone Name
  Zone6_Equipment_3_f31a8878_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_1_a17ed0d6..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0, !- X,Y,Z Vertex 1 {m}
  -70.8547695152413, 20.0385256065603, -3, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, -3, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_f31a8878..Face3,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone6_Equipment_3_f31a8878,             !- Zone Name
  Zone6_Equipment_3_f31a8878_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0, !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, 0,  !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, 0, !- X,Y,Z Vertex 3 {m}
  -61.0707223442118, 22.7096816245411, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_f31a8878..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_3_f31a8878,             !- Zone Name
  Zone6_Equipment_3_f31a8878_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 0, !- X,Y,Z Vertex 1 {m}
  -61.0707223442118, 22.7096816245411, -3, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, -3, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_f31a8878..Face5,      !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone6_Equipment_3_f31a8878,             !- Zone Name
  Zone6_Equipment_3_f31a8878_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, -3, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, -3, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, -3, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, -3; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone7Shaft_1_fdb86ad9,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000012,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_1_fdb86ad9_Space,            !- Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

SpaceList,
  7_shaft_br_,                            !- Name
  Zone7Shaft_6_667e71f6_Space,            !- Space Name 1
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name 2
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name 3
  Zone7Shaft_3_ea084389_Space,            !- Space Name 4
  Zone7Shaft_4_d39f6429_Space,            !- Space Name 5
  Zone7Shaft_5_db2deef5_Space;            !- Space Name 6

Lights,
  lt_7_shaft_br_,                         !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_7_shaft_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Sunday,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Weekday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Week:Daily,
lt_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_7_shaft_br__Sunday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Sunday, !-  
lt_sch_7_shaft_br__Hol 1, !-  
lt_sch_7_shaft_br__Monday_SmrDsn 1, !-  
lt_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_7_shaft_br__Sunday, !-  
lt_sch_7_shaft_br__Sunday;

Schedule:Year,
  lt_sch_7_shaft_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Hol 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

People,
  ppl_7_shaft_br_,                        !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_7_shaft_br_,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Sunday,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Weekday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Week:Daily,
ppl_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_7_shaft_br__Sunday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Sunday, !-  
ppl_sch_7_shaft_br__Hol 1, !-  
ppl_sch_7_shaft_br__Monday_SmrDsn 1, !-  
ppl_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_7_shaft_br__Sunday, !-  
ppl_sch_7_shaft_br__Sunday;

Schedule:Year,
  ppl_sch_7_shaft_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Hol 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

ElectricEquipment,
  eq_7_shaft_br_,                         !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_7_shaft_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Sunday,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Weekday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Week:Daily,
eq_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_7_shaft_br__Sunday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Sunday, !-  
eq_sch_7_shaft_br__Hol 1, !-  
eq_sch_7_shaft_br__Monday_SmrDsn 1, !-  
eq_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_7_shaft_br__Sunday, !-  
eq_sch_7_shaft_br__Sunday;

Schedule:Year,
  eq_sch_7_shaft_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Hol 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 5,                 !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00027, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_f76cef6a..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 22, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_d4b916fd..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_9ae4908e..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_8dfb2da8..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_110e1ef3..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_3de49b7e..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_f519f905..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_75394d70..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_fdb86ad9..Face8,           !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_1_fdb86ad9,                  !- Zone Name
  Zone7Shaft_1_fdb86ad9 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_1_fdb86ad9 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_1_fdb86ad9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_1_fdb86ad9 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_1_fdb86ad9 Inlet Node List,  !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  Zone7Shaft_1_fdb86ad9 Exhaust Node List, !- Name
  Node 1;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_1_fdb86ad9 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 4,                                 !- Zone Supply Air Node Name
  Node 1,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_1_fdb86ad9 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_1_fdb86ad9 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_1_fdb86ad9,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_1_fdb86ad9 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_1_fdb86ad9 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_2_d4b916fd,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  48.124125000001,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_2_d4b916fd_Space,            !- Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_09ef7482..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_ea084389..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_fdb86ad9..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_c6d4a9c9..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 15, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_59bbfa97..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_5765be82..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_ce9d4c2e..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_183a7ef1..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_d4b916fd..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_dc6c83d3..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_2_d4b916fd,                  !- Zone Name
  Zone7Shaft_2_d4b916fd Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_2_d4b916fd Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_2_d4b916fd Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_2_d4b916fd Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_2_d4b916fd Inlet Node List,  !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Zone7Shaft_2_d4b916fd Exhaust Node List, !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_2_d4b916fd Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 6,                                 !- Zone Supply Air Node Name
  Node 5,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_2_d4b916fd Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_2_d4b916fd Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_2_d4b916fd,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_2_d4b916fd Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_2_d4b916fd Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_3_ea084389,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000017,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_3_ea084389_Space,            !- Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_160597a0..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_d39f6429..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_d4b916fd..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_dfa855b2..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_8851a81f..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_da0df4cb..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_58c0fe43..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_bad50b7f..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_ea084389..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_465e56e5..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 15; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_3_ea084389,                  !- Zone Name
  Zone7Shaft_3_ea084389 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_3_ea084389 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_3_ea084389 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_3_ea084389 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_3_ea084389 Inlet Node List,  !- Name
  Node 8;                                 !- Node Name 1

NodeList,
  Zone7Shaft_3_ea084389 Exhaust Node List, !- Name
  Node 7;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_3_ea084389 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 8,                                 !- Zone Supply Air Node Name
  Node 7,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_3_ea084389 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_3_ea084389 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_3_ea084389,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_3_ea084389 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_3_ea084389 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_4_d39f6429,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000009,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_4_d39f6429_Space,            !- Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_a320504e..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_db2deef5..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_ea084389..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_994341f5..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 8, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_c76a91c3..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_09eeacda..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 8, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_ad26577d..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_d44de828..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_d39f6429..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_54a628b9..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_4_d39f6429,                  !- Zone Name
  Zone7Shaft_4_d39f6429 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_4_d39f6429 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_4_d39f6429 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_4_d39f6429 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_4_d39f6429 Inlet Node List,  !- Name
  Node 10;                                !- Node Name 1

NodeList,
  Zone7Shaft_4_d39f6429 Exhaust Node List, !- Name
  Node 9;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_4_d39f6429 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 10,                                !- Zone Supply Air Node Name
  Node 9,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_4_d39f6429 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_4_d39f6429 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_4_d39f6429,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_4_d39f6429 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_4_d39f6429 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_5_db2deef5,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000012,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_5_db2deef5_Space,            !- Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_13a416ad..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_667e71f6..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_d39f6429..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_0ecbe711..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_bd6d9cbe..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face5,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_9fee57e6..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_bb5f5374..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 8, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_6762c5bd..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_db2deef5..Face9,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_c3fa0ffe..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 8; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_5_db2deef5,                  !- Zone Name
  Zone7Shaft_5_db2deef5 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_5_db2deef5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_5_db2deef5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_5_db2deef5 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_5_db2deef5 Inlet Node List,  !- Name
  Node 12;                                !- Node Name 1

NodeList,
  Zone7Shaft_5_db2deef5 Exhaust Node List, !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_5_db2deef5 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 12,                                !- Zone Supply Air Node Name
  Node 11,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_5_db2deef5 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_5_db2deef5 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_5_db2deef5,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_5_db2deef5 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_5_db2deef5 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_6_667e71f6,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.50000000000001,                       !- Ceiling Height {m}
  61.2846000000015,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_6_667e71f6_Space,            !- Name
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_6_667e71f6..Face0,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  Zone7Shaft_6_667e71f6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_1b33b974..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -65.3090851532966, 4.85132896540367, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -66.6114223493164, 4.4957761172031, 9.53758630006358e-15, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_667e71f6..Face1,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  Zone7Shaft_6_667e71f6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_db2deef5..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_667e71f6..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  Zone7Shaft_6_667e71f6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_ff18170c..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_667e71f6..Face3,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  Zone7Shaft_6_667e71f6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_3297f70c..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.3090851532966, 4.85132896540367, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 1.06581410364015e-14, !- X,Y,Z Vertex 3 {m}
  -66.6114223493164, 4.4957761172031, 9.53758630006358e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_667e71f6..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  Zone7Shaft_6_667e71f6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_667e71f6..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  Zone7Shaft_6_667e71f6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c039ba0e..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 1.06581410364015e-14, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_6_667e71f6..Face6,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  Zone7Shaft_6_667e71f6_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 1.06581410364015e-14, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_6_667e71f6,                  !- Zone Name
  Zone7Shaft_6_667e71f6 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_6_667e71f6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_6_667e71f6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_6_667e71f6 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_6_667e71f6 Inlet Node List,  !- Name
  Node 14;                                !- Node Name 1

NodeList,
  Zone7Shaft_6_667e71f6 Exhaust Node List, !- Name
  Node 13;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_6_667e71f6 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 14,                                !- Zone Supply Air Node Name
  Node 13,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_6_667e71f6 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_6_667e71f6 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_6_667e71f6,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_6_667e71f6 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_6_667e71f6 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_1_f76cef6a,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  29.2779981290292,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_1_f76cef6a_Space,             !- Name
  Zone8_VRF_1_f76cef6a,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

SpaceList,
  8_vrf_br_,                              !- Name
  Zone8_VRF_3_160597a0_Space,             !- Space Name 1
  Zone8_VRF_1_f76cef6a_Space,             !- Space Name 2
  Zone8_VRF_2_09ef7482_Space,             !- Space Name 3
  Zone8_VRF_4_a320504e_Space,             !- Space Name 4
  Zone8_VRF_5_13a416ad_Space;             !- Space Name 5

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 8,                 !- Name
  8_vrf_br_,                              !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00027, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone8_VRF_1_f76cef6a..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone8_VRF_1_f76cef6a,                   !- Zone Name
  Zone8_VRF_1_f76cef6a_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_09ef7482..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_f76cef6a..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_1_f76cef6a,                   !- Zone Name
  Zone8_VRF_1_f76cef6a_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_fdb86ad9..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_f76cef6a..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_1_f76cef6a,                   !- Zone Name
  Zone8_VRF_1_f76cef6a_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_9ae4908e..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 22, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 22;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_f76cef6a..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_1_f76cef6a,                   !- Zone Name
  Zone8_VRF_1_f76cef6a_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_9ae4908e..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 22, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 18.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_f76cef6a..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_1_f76cef6a,                   !- Zone Name
  Zone8_VRF_1_f76cef6a_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_8dfb2da8..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_1_f76cef6a..Face5,            !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone8_VRF_1_f76cef6a,                   !- Zone Name
  Zone8_VRF_1_f76cef6a_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 22, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_1_f76cef6a Thermostat,        !- Name
  Zone8_VRF_1_f76cef6a,                   !- Zone or ZoneList Name
  Zone8_VRF_1_f76cef6a Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_,                           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_1_f76cef6a Thermostat Schedule, !- Name
  Zone8_VRF_1_f76cef6a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_1_f76cef6a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_,                           !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Hourly,
htg_sch_vrf_br__Sunday,!-  
Temperature,!-  
19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19;

Schedule:Week:Daily,
htg_sch_vrf_br_ Week Rule - Jan1-Dec31, !-  
htg_sch_vrf_br__Sunday, !-  
htg_sch_vrf_br__Sunday, !-  
htg_sch_vrf_br__Sunday, !-  
htg_sch_vrf_br__Sunday, !-  
htg_sch_vrf_br__Sunday, !-  
htg_sch_vrf_br__Sunday, !-  
htg_sch_vrf_br__Sunday, !-  
htg_sch_vrf_br__Hol 1, !-  
htg_sch_vrf_br__Sunday_SmrDsn 1, !-  
htg_sch_vrf_br__Sunday_SmrDsn_WntrDsn 1, !-  
htg_sch_vrf_br__Sunday, !-  
htg_sch_vrf_br__Sunday;

Schedule:Year,
  htg_sch_vrf_br_,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  htg_sch_vrf_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
htg_sch_vrf_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19;

Schedule:Day:Hourly,
htg_sch_vrf_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19;

Schedule:Day:Hourly,
htg_sch_vrf_br__Hol 1,!-  
Temperature,!-  
19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19;

Schedule:Day:Hourly,
clg_sch_vrf_br__Sunday,!-  
Temperature,!-  
21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21;

Schedule:Week:Daily,
clg_sch_vrf_br_ Week Rule - Jan1-Dec31, !-  
clg_sch_vrf_br__Sunday, !-  
clg_sch_vrf_br__Sunday, !-  
clg_sch_vrf_br__Sunday, !-  
clg_sch_vrf_br__Sunday, !-  
clg_sch_vrf_br__Sunday, !-  
clg_sch_vrf_br__Sunday, !-  
clg_sch_vrf_br__Sunday, !-  
clg_sch_vrf_br__Hol 1, !-  
clg_sch_vrf_br__Sunday_SmrDsn 1, !-  
clg_sch_vrf_br__Sunday_SmrDsn_WntrDsn 1, !-  
clg_sch_vrf_br__Sunday, !-  
clg_sch_vrf_br__Sunday;

Schedule:Year,
  clg_sch_vrf_br_,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  clg_sch_vrf_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
clg_sch_vrf_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21;

Schedule:Day:Hourly,
clg_sch_vrf_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21;

Schedule:Day:Hourly,
clg_sch_vrf_br__Hol 1,!-  
Temperature,!-  
21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21;

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_1_f76cef6a,                   !- Zone Name
  Zone8_VRF_1_f76cef6a Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_1_f76cef6a Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_1_f76cef6a Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_1_f76cef6a Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_1_f76cef6a Inlet Node List,   !- Name
  Zone8_VRF_1_f76cef6a FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_1_f76cef6a Exhaust Node List, !- Name
  Zone8_VRF_1_f76cef6a FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_1_f76cef6a Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_1_f76cef6a FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_1_f76cef6a FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_1_f76cef6a FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_1_f76cef6a FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_1_f76cef6a FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_1_f76cef6a FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_1_f76cef6a FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_1_f76cef6a FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_1_f76cef6a FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_1_f76cef6a FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_1_f76cef6a FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_1_f76cef6a FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_1_f76cef6a FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_1_f76cef6a FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_1_f76cef6a FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_1_f76cef6a FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_1_f76cef6a Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_1_f76cef6a FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_1_f76cef6a FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_1_f76cef6a FCU OA Mixer,      !- Name
  Zone8_VRF_1_f76cef6a FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_1_f76cef6a FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_1_f76cef6a FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_1_f76cef6a FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_1_f76cef6a FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_1_f76cef6a Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_1_f76cef6a FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_1_f76cef6a,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_1_f76cef6a Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_1_f76cef6a Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_2_09ef7482,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  29.2779981290296,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_2_09ef7482_Space,             !- Name
  Zone8_VRF_2_09ef7482,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_2_09ef7482..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone8_VRF_2_09ef7482,                   !- Zone Name
  Zone8_VRF_2_09ef7482_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_160597a0..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_09ef7482..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_2_09ef7482,                   !- Zone Name
  Zone8_VRF_2_09ef7482_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_f76cef6a..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_09ef7482..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_2_09ef7482,                   !- Zone Name
  Zone8_VRF_2_09ef7482_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_d4b916fd..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_09ef7482..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_2_09ef7482,                   !- Zone Name
  Zone8_VRF_2_09ef7482_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_c6d4a9c9..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_09ef7482..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_2_09ef7482,                   !- Zone Name
  Zone8_VRF_2_09ef7482_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_c6d4a9c9..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 15, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_2_09ef7482..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_2_09ef7482,                   !- Zone Name
  Zone8_VRF_2_09ef7482_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_59bbfa97..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_2_09ef7482 Thermostat,        !- Name
  Zone8_VRF_2_09ef7482,                   !- Zone or ZoneList Name
  Zone8_VRF_2_09ef7482 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 1,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_2_09ef7482 Thermostat Schedule, !- Name
  Zone8_VRF_2_09ef7482 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_2_09ef7482 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 1,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_2_09ef7482,                   !- Zone Name
  Zone8_VRF_2_09ef7482 Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_2_09ef7482 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_2_09ef7482 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_2_09ef7482 Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_2_09ef7482 Inlet Node List,   !- Name
  Zone8_VRF_2_09ef7482 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_2_09ef7482 Exhaust Node List, !- Name
  Zone8_VRF_2_09ef7482 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_2_09ef7482 Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_2_09ef7482 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_2_09ef7482 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_2_09ef7482 FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_2_09ef7482 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_2_09ef7482 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_2_09ef7482 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_2_09ef7482 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_2_09ef7482 FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_2_09ef7482 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_2_09ef7482 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_2_09ef7482 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_2_09ef7482 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_2_09ef7482 FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_2_09ef7482 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_2_09ef7482 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_2_09ef7482 FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_2_09ef7482 Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_2_09ef7482 FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_2_09ef7482 FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_2_09ef7482 FCU OA Mixer,      !- Name
  Zone8_VRF_2_09ef7482 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_2_09ef7482 FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_2_09ef7482 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_2_09ef7482 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_2_09ef7482 FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_2_09ef7482 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_2_09ef7482 FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_2_09ef7482,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_2_09ef7482 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_2_09ef7482 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_3_160597a0,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  29.2779981290293,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_3_160597a0_Space,             !- Name
  Zone8_VRF_3_160597a0,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_3_160597a0..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone8_VRF_3_160597a0,                   !- Zone Name
  Zone8_VRF_3_160597a0_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_a320504e..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_160597a0..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_3_160597a0,                   !- Zone Name
  Zone8_VRF_3_160597a0_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_09ef7482..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_160597a0..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_3_160597a0,                   !- Zone Name
  Zone8_VRF_3_160597a0_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_ea084389..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_160597a0..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_3_160597a0,                   !- Zone Name
  Zone8_VRF_3_160597a0_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_dfa855b2..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_160597a0..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_3_160597a0,                   !- Zone Name
  Zone8_VRF_3_160597a0_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_dfa855b2..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 11.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_3_160597a0..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_3_160597a0,                   !- Zone Name
  Zone8_VRF_3_160597a0_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_8851a81f..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_3_160597a0 Thermostat,        !- Name
  Zone8_VRF_3_160597a0,                   !- Zone or ZoneList Name
  Zone8_VRF_3_160597a0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 2,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_3_160597a0 Thermostat Schedule, !- Name
  Zone8_VRF_3_160597a0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_3_160597a0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 2,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_3_160597a0,                   !- Zone Name
  Zone8_VRF_3_160597a0 Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_3_160597a0 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_3_160597a0 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_3_160597a0 Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_3_160597a0 Inlet Node List,   !- Name
  Zone8_VRF_3_160597a0 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_3_160597a0 Exhaust Node List, !- Name
  Zone8_VRF_3_160597a0 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_3_160597a0 Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_3_160597a0 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_3_160597a0 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_3_160597a0 FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_3_160597a0 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_3_160597a0 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_3_160597a0 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_3_160597a0 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_3_160597a0 FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_3_160597a0 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_3_160597a0 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_3_160597a0 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_3_160597a0 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_3_160597a0 FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_3_160597a0 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_3_160597a0 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_3_160597a0 FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_3_160597a0 Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_3_160597a0 FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_3_160597a0 FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_3_160597a0 FCU OA Mixer,      !- Name
  Zone8_VRF_3_160597a0 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_3_160597a0 FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_3_160597a0 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_3_160597a0 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_3_160597a0 FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_3_160597a0 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_3_160597a0 FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_3_160597a0,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_3_160597a0 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_3_160597a0 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_4_a320504e,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  29.2779981290298,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_4_a320504e_Space,             !- Name
  Zone8_VRF_4_a320504e,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_4_a320504e..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone8_VRF_4_a320504e,                   !- Zone Name
  Zone8_VRF_4_a320504e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_13a416ad..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 8, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_a320504e..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_4_a320504e,                   !- Zone Name
  Zone8_VRF_4_a320504e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_160597a0..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_a320504e..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_4_a320504e,                   !- Zone Name
  Zone8_VRF_4_a320504e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_d39f6429..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 8, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_a320504e..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_4_a320504e,                   !- Zone Name
  Zone8_VRF_4_a320504e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_994341f5..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_a320504e..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_4_a320504e,                   !- Zone Name
  Zone8_VRF_4_a320504e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_994341f5..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 8, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_4_a320504e..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_4_a320504e,                   !- Zone Name
  Zone8_VRF_4_a320504e_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_c76a91c3..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_4_a320504e Thermostat,        !- Name
  Zone8_VRF_4_a320504e,                   !- Zone or ZoneList Name
  Zone8_VRF_4_a320504e Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 3,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_4_a320504e Thermostat Schedule, !- Name
  Zone8_VRF_4_a320504e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_4_a320504e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 3,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_4_a320504e,                   !- Zone Name
  Zone8_VRF_4_a320504e Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_4_a320504e Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_4_a320504e Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_4_a320504e Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_4_a320504e Inlet Node List,   !- Name
  Zone8_VRF_4_a320504e FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_4_a320504e Exhaust Node List, !- Name
  Zone8_VRF_4_a320504e FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_4_a320504e Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_4_a320504e FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_4_a320504e FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_4_a320504e FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
