  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_19_7c83da0a DSOA Space List, !- Name
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_1_ca083a3d,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  278.600490000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_ca083a3d..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_8555b565..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700499, 8, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_ca083a3d..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_0eb92d27..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_ca083a3d..Face2,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_5_7fc245ab..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 8, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_ca083a3d..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_b7087838..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_ca083a3d..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 4.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 4.5, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_10_4fdf991a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_1_ca083a3d..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_ca083a3d..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 4.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 4.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700499, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_6_f122b922,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_1_ca083a3d..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 7.7, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 4.8, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 4.8, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 7.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_ca083a3d..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 8, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 4.5, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_8_213d2fd2,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_1_ca083a3d..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 7.40000009536743, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 4.60000085830689, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 4.60000085830689, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 7.40000009536743; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_1_ca083a3d Thermostat,  !- Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone or ZoneList Name
  Zone2-1_Meeting_1_ca083a3d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 22,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_1_ca083a3d Thermostat Schedule, !- Name
  Zone2-1_Meeting_1_ca083a3d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_1_ca083a3d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 22,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_10_4fdf991a_Opening,             !- Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_6_f122b922_Opening,              !- Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_8_213d2fd2_Opening,              !- Name
  Zone2-1_Meeting_1_ca083a3d,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_1_ca083a3d,             !- Zone Name
  Zone2-1_Meeting_1_ca083a3d Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_1_ca083a3d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_1_ca083a3d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_1_ca083a3d Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_1_ca083a3d Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_1_ca083a3d Inlet Node List, !- Name
  Zone2-1_Meeting_1_ca083a3d Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_1_ca083a3d FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_1_ca083a3d Exhaust Node List, !- Name
  Zone2-1_Meeting_1_ca083a3d FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_1_ca083a3d Return Node List, !- Name
  Zone2-1_Meeting_1_ca083a3d Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_1_ca083a3d Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_1_ca083a3d Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_ca083a3d Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_1_ca083a3d Air Terminal, !- Name
  Zone2-1_Meeting_1_ca083a3d Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_1_ca083a3d Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_1_ca083a3d Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_1_ca083a3d FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 41,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 41,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_1_ca083a3d FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_1_ca083a3d FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_1_ca083a3d FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_1_ca083a3d FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_1_ca083a3d FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_1_ca083a3d FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_1_ca083a3d FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_1_ca083a3d Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_1_ca083a3d FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_1_ca083a3d FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_1_ca083a3d FCU OA Mixer, !- Name
  Zone2-1_Meeting_1_ca083a3d FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_1_ca083a3d FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_1_ca083a3d FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_1_ca083a3d FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_1_ca083a3d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_1_ca083a3d Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 41,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 42,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_1_ca083a3d FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_1_ca083a3d,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_1_ca083a3d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_1_ca083a3d DSOA Space List, !- Name
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_20_e0128584,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537514,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_20_e0128584_Space,      !- Name
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_e0128584..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  Zone2-1_Meeting_20_e0128584_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afcefb5c..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_e0128584..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  Zone2-1_Meeting_20_e0128584_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_3e905c74..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_e0128584..Face2,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  Zone2-1_Meeting_20_e0128584_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_883d550b..Face11,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_e0128584..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  Zone2-1_Meeting_20_e0128584_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_e0128584..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  Zone2-1_Meeting_20_e0128584_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 8, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_e0128584..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  Zone2-1_Meeting_20_e0128584_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_7c83da0a..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_e0128584..Face6,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  Zone2-1_Meeting_20_e0128584_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_5c18a09a..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_20_e0128584 Thermostat, !- Name
  Zone2-1_Meeting_20_e0128584,            !- Zone or ZoneList Name
  Zone2-1_Meeting_20_e0128584 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 41,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_20_e0128584 Thermostat Schedule, !- Name
  Zone2-1_Meeting_20_e0128584 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_20_e0128584 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 41,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_20_e0128584,            !- Zone Name
  Zone2-1_Meeting_20_e0128584 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_20_e0128584 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_20_e0128584 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_20_e0128584 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_20_e0128584 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_20_e0128584 Inlet Node List, !- Name
  Zone2-1_Meeting_20_e0128584 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_20_e0128584 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_20_e0128584 Exhaust Node List, !- Name
  Zone2-1_Meeting_20_e0128584 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_20_e0128584 Return Node List, !- Name
  Zone2-1_Meeting_20_e0128584 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_20_e0128584 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_20_e0128584 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_e0128584 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_20_e0128584 Air Terminal, !- Name
  Zone2-1_Meeting_20_e0128584 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_20_e0128584 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_20_e0128584 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_20_e0128584 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_e0128584 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 60,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 60,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_20_e0128584 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_20_e0128584 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_20_e0128584 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_20_e0128584 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_e0128584 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_20_e0128584 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_20_e0128584 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_20_e0128584 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_20_e0128584 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_e0128584 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_20_e0128584 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_20_e0128584 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_e0128584 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_20_e0128584 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_20_e0128584 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_20_e0128584 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_20_e0128584 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_20_e0128584 FCU OA Mixer, !- Name
  Zone2-1_Meeting_20_e0128584 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_20_e0128584 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_20_e0128584 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_20_e0128584 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_20_e0128584 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_20_e0128584 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_20_e0128584 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 79,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 80,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_20_e0128584 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_20_e0128584,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_20_e0128584 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_20_e0128584 DSOA Space List, !- Name
  Zone2-1_Meeting_20_e0128584_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_2_2c30e161,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  278.600490000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_2_2c30e161_Space,       !- Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_2c30e161..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_86ca05cb..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 22, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_2c30e161..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_c99ecd77..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_2c30e161..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_3_ea0ed789..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_2c30e161..Face3,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face41,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.716167084941, 2.74738460210044, 22, !- X,Y,Z Vertex 1 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_2c30e161..Face4,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 22, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 22, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 22, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 4 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 5 {m}
  -53.716167084941, 2.74738460210044, 22; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_2c30e161..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 22, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_11_b940d103,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_2_2c30e161..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_2c30e161..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 22, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_25_f8f81094,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_2_2c30e161..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_2c30e161..Face7,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 22, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 18.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700496, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_20_9d4b5ed7,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_2_2c30e161..Face7,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 21.7, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 18.8, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 18.8, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 21.7; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_2_2c30e161 Thermostat,  !- Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone or ZoneList Name
  Zone2-1_Meeting_2_2c30e161 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 23,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_2_2c30e161 Thermostat Schedule, !- Name
  Zone2-1_Meeting_2_2c30e161 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_2_2c30e161 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 23,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_11_b940d103_Opening,             !- Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_25_f8f81094_Opening,             !- Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_20_9d4b5ed7_Opening,             !- Name
  Zone2-1_Meeting_2_2c30e161,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_2_2c30e161,             !- Zone Name
  Zone2-1_Meeting_2_2c30e161 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_2_2c30e161 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_2_2c30e161 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_2_2c30e161 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_2_2c30e161 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_2_2c30e161 Inlet Node List, !- Name
  Zone2-1_Meeting_2_2c30e161 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_2_2c30e161 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_2_2c30e161 Exhaust Node List, !- Name
  Zone2-1_Meeting_2_2c30e161 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_2_2c30e161 Return Node List, !- Name
  Zone2-1_Meeting_2_2c30e161 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_2_2c30e161 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_2_2c30e161 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_2c30e161 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_2_2c30e161 Air Terminal, !- Name
  Zone2-1_Meeting_2_2c30e161 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_2_2c30e161 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_2_2c30e161 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_2_2c30e161 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 42,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 42,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_2_2c30e161 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_2_2c30e161 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_2_2c30e161 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_2_2c30e161 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_2_2c30e161 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_2_2c30e161 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_2_2c30e161 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_2_2c30e161 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_2_2c30e161 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_2_2c30e161 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_2_2c30e161 FCU OA Mixer, !- Name
  Zone2-1_Meeting_2_2c30e161 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_2_2c30e161 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_2_2c30e161 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_2_2c30e161 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_2_2c30e161 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_2_2c30e161 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 43,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 44,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_2_2c30e161 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_2_2c30e161,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_2_2c30e161 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_2_2c30e161 DSOA Space List, !- Name
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_3_ea0ed789,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  278.600490000008,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_ea0ed789..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_ffa3e1d7..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700499, 18.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 15, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_ea0ed789..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_10fade15..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 15, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_ea0ed789..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_4_4410e019..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_ea0ed789..Face3,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_2_2c30e161..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_ea0ed789..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_12_b4fe4fd7,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_3_ea0ed789..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_ea0ed789..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 15, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_26_0066381c,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_3_ea0ed789..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_ea0ed789..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 15, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700499, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_19_deb29183,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_3_ea0ed789..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 18.2, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 15.3, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 15.3, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 18.2; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_3_ea0ed789 Thermostat,  !- Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone or ZoneList Name
  Zone2-1_Meeting_3_ea0ed789 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 24,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_3_ea0ed789 Thermostat Schedule, !- Name
  Zone2-1_Meeting_3_ea0ed789 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_3_ea0ed789 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 24,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_12_b4fe4fd7_Opening,             !- Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_26_0066381c_Opening,             !- Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_19_deb29183_Opening,             !- Name
  Zone2-1_Meeting_3_ea0ed789,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_3_ea0ed789,             !- Zone Name
  Zone2-1_Meeting_3_ea0ed789 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_3_ea0ed789 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_3_ea0ed789 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_3_ea0ed789 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_3_ea0ed789 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_3_ea0ed789 Inlet Node List, !- Name
  Zone2-1_Meeting_3_ea0ed789 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_3_ea0ed789 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_3_ea0ed789 Exhaust Node List, !- Name
  Zone2-1_Meeting_3_ea0ed789 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_3_ea0ed789 Return Node List, !- Name
  Zone2-1_Meeting_3_ea0ed789 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_3_ea0ed789 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_3_ea0ed789 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_ea0ed789 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_3_ea0ed789 Air Terminal, !- Name
  Zone2-1_Meeting_3_ea0ed789 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_3_ea0ed789 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_3_ea0ed789 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_3_ea0ed789 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 43,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 43,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_3_ea0ed789 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_3_ea0ed789 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_3_ea0ed789 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_3_ea0ed789 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_3_ea0ed789 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_3_ea0ed789 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_3_ea0ed789 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_3_ea0ed789 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_3_ea0ed789 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_3_ea0ed789 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_3_ea0ed789 FCU OA Mixer, !- Name
  Zone2-1_Meeting_3_ea0ed789 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_3_ea0ed789 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_3_ea0ed789 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_3_ea0ed789 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_3_ea0ed789 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 45,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 46,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_3_ea0ed789 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_3_ea0ed789,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_3_ea0ed789 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_3_ea0ed789 DSOA Space List, !- Name
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_4_4410e019,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  278.600490000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_4_4410e019_Space,       !- Name
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_4410e019..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_bc05085b..Face8,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_4410e019..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_43a0a844..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700499, 15, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_4410e019..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_5_7fc245ab..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_4410e019..Face3,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_3_ea0ed789..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 15, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_4410e019..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_13_1506d63f,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_4_4410e019..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_4410e019..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 15, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_27_b016cc9e,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_4_4410e019..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_4410e019..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 11.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700499, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_18_9fd2cd17,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_4_4410e019..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 14.7, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 11.8, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 11.8, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 14.7; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_4_4410e019 Thermostat,  !- Name
  Zone2-1_Meeting_4_4410e019,             !- Zone or ZoneList Name
  Zone2-1_Meeting_4_4410e019 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 25,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_4_4410e019 Thermostat Schedule, !- Name
  Zone2-1_Meeting_4_4410e019 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_4_4410e019 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 25,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_13_1506d63f_Opening,             !- Name
  Zone2-1_Meeting_4_4410e019,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_27_b016cc9e_Opening,             !- Name
  Zone2-1_Meeting_4_4410e019,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_18_9fd2cd17_Opening,             !- Name
  Zone2-1_Meeting_4_4410e019,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_4_4410e019,             !- Zone Name
  Zone2-1_Meeting_4_4410e019 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_4_4410e019 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_4_4410e019 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_4_4410e019 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_4_4410e019 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_4_4410e019 Inlet Node List, !- Name
  Zone2-1_Meeting_4_4410e019 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_4_4410e019 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_4_4410e019 Exhaust Node List, !- Name
  Zone2-1_Meeting_4_4410e019 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_4_4410e019 Return Node List, !- Name
  Zone2-1_Meeting_4_4410e019 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_4_4410e019 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_4_4410e019 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_4410e019 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_4_4410e019 Air Terminal, !- Name
  Zone2-1_Meeting_4_4410e019 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_4_4410e019 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_4_4410e019 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_4_4410e019 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_4410e019 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 44,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 44,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_4_4410e019 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_4_4410e019 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_4_4410e019 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_4_4410e019 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_4410e019 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_4_4410e019 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_4_4410e019 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_4_4410e019 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_4_4410e019 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_4410e019 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_4_4410e019 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_4_4410e019 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_4410e019 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_4_4410e019 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_4_4410e019 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_4_4410e019 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_4_4410e019 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_4_4410e019 FCU OA Mixer, !- Name
  Zone2-1_Meeting_4_4410e019 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_4_4410e019 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_4_4410e019 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_4_4410e019 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_4_4410e019 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_4_4410e019 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_4_4410e019 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 47,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 48,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_4_4410e019 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_4_4410e019,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_4_4410e019 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_4_4410e019 DSOA Space List, !- Name
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_5_7fc245ab,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  278.600490000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_7fc245ab..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_7eca07c1..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700499, 11.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 8, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_7fc245ab..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_b98e16d5..Face8,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 8, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_7fc245ab..Face2,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_4_4410e019..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_7fc245ab..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_1_ca083a3d..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_7fc245ab..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_14_f9acbb6c,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_5_7fc245ab..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 8.10000038146972, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 8.10000038146972, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_7fc245ab..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 8, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_28_d0eae244,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_5_7fc245ab..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 8.10000038146973, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 8.10000038146973, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_7fc245ab..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 8, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700499, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_17_f347a71a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_5_7fc245ab..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 11.2, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 8.3, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 8.3, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 11.2; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_5_7fc245ab Thermostat,  !- Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone or ZoneList Name
  Zone2-1_Meeting_5_7fc245ab Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 26,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_5_7fc245ab Thermostat Schedule, !- Name
  Zone2-1_Meeting_5_7fc245ab Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_5_7fc245ab Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 26,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_14_f9acbb6c_Opening,             !- Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265145,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_28_d0eae244_Opening,             !- Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265142,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_17_f347a71a_Opening,             !- Name
  Zone2-1_Meeting_5_7fc245ab,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_5_7fc245ab,             !- Zone Name
  Zone2-1_Meeting_5_7fc245ab Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_5_7fc245ab Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_5_7fc245ab Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_5_7fc245ab Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_5_7fc245ab Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_5_7fc245ab Inlet Node List, !- Name
  Zone2-1_Meeting_5_7fc245ab Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_5_7fc245ab FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_5_7fc245ab Exhaust Node List, !- Name
  Zone2-1_Meeting_5_7fc245ab FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_5_7fc245ab Return Node List, !- Name
  Zone2-1_Meeting_5_7fc245ab Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_5_7fc245ab Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_5_7fc245ab Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_7fc245ab Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_5_7fc245ab Air Terminal, !- Name
  Zone2-1_Meeting_5_7fc245ab Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_5_7fc245ab Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_5_7fc245ab Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_5_7fc245ab FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 45,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 45,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_5_7fc245ab FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_5_7fc245ab FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_5_7fc245ab FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_5_7fc245ab FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_5_7fc245ab FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_5_7fc245ab FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_5_7fc245ab FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_5_7fc245ab Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_5_7fc245ab FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_5_7fc245ab FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_5_7fc245ab FCU OA Mixer, !- Name
  Zone2-1_Meeting_5_7fc245ab FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_5_7fc245ab FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_5_7fc245ab FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_5_7fc245ab FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_5_7fc245ab Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_5_7fc245ab Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 49,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 50,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_5_7fc245ab FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_5_7fc245ab,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_5_7fc245ab DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_5_7fc245ab DSOA Space List, !- Name
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_6_4cd638bf,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537527,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Name
  Zone2-1_Meeting_6_4cd638bf,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_4cd638bf..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_6_4cd638bf,             !- Zone Name
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_08e6b32f..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_4cd638bf..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_6_4cd638bf,             !- Zone Name
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_86ca05cb..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265126, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_4cd638bf..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_6_4cd638bf,             !- Zone Name
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265126, 22, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 22;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_4cd638bf..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_6_4cd638bf,             !- Zone Name
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_6f14e408..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_4cd638bf..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_6_4cd638bf,             !- Zone Name
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_8b21235b..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 22,   !- X,Y,Z Vertex 1 {m}
  -62.99089082603, 7.2999080005741, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_4cd638bf..Face5,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone2-1_Meeting_6_4cd638bf,             !- Zone Name
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 22, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 22, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 22;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_6_4cd638bf Thermostat,  !- Name
  Zone2-1_Meeting_6_4cd638bf,             !- Zone or ZoneList Name
  Zone2-1_Meeting_6_4cd638bf Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 27,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_6_4cd638bf Thermostat Schedule, !- Name
  Zone2-1_Meeting_6_4cd638bf Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_6_4cd638bf Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 27,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_6_4cd638bf,             !- Zone Name
  Zone2-1_Meeting_6_4cd638bf Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_6_4cd638bf Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_6_4cd638bf Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_6_4cd638bf Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_6_4cd638bf Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_6_4cd638bf Inlet Node List, !- Name
  Zone2-1_Meeting_6_4cd638bf Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_6_4cd638bf FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_6_4cd638bf Exhaust Node List, !- Name
  Zone2-1_Meeting_6_4cd638bf FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_6_4cd638bf Return Node List, !- Name
  Zone2-1_Meeting_6_4cd638bf Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_6_4cd638bf Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_6_4cd638bf Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_4cd638bf Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_6_4cd638bf Air Terminal, !- Name
  Zone2-1_Meeting_6_4cd638bf Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_6_4cd638bf Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_6_4cd638bf Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_6_4cd638bf FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 46,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 46,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_6_4cd638bf FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_6_4cd638bf FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_6_4cd638bf FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_6_4cd638bf FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_6_4cd638bf FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_6_4cd638bf FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_6_4cd638bf FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_6_4cd638bf Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_6_4cd638bf FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_6_4cd638bf FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_6_4cd638bf FCU OA Mixer, !- Name
  Zone2-1_Meeting_6_4cd638bf FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_6_4cd638bf FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_6_4cd638bf FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_6_4cd638bf FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_6_4cd638bf Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_6_4cd638bf Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 51,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 52,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_6_4cd638bf FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_6_4cd638bf,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_6_4cd638bf DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_6_4cd638bf DSOA Space List, !- Name
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_7_8b21235b,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  35.2951532500025,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_7_8b21235b_Space,       !- Name
  Zone2-1_Meeting_7_8b21235b,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_8b21235b..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_7_8b21235b,             !- Zone Name
  Zone2-1_Meeting_7_8b21235b_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_08e6b32f..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_8b21235b..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_7_8b21235b,             !- Zone Name
  Zone2-1_Meeting_7_8b21235b_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057413, 22, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 22;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_8b21235b..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_7_8b21235b,             !- Zone Name
  Zone2-1_Meeting_7_8b21235b_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_a8b99228..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_8b21235b..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_7_8b21235b,             !- Zone Name
  Zone2-1_Meeting_7_8b21235b_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_153ce1a0..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 22,  !- X,Y,Z Vertex 1 {m}
  -63.91269450655, 10.6763377680326, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_8b21235b..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_7_8b21235b,             !- Zone Name
  Zone2-1_Meeting_7_8b21235b_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_4cd638bf..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057413, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_8b21235b..Face5,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone2-1_Meeting_7_8b21235b,             !- Zone Name
  Zone2-1_Meeting_7_8b21235b_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 22, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 22, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 22;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_7_8b21235b Thermostat,  !- Name
  Zone2-1_Meeting_7_8b21235b,             !- Zone or ZoneList Name
  Zone2-1_Meeting_7_8b21235b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 28,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_7_8b21235b Thermostat Schedule, !- Name
  Zone2-1_Meeting_7_8b21235b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_7_8b21235b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 28,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_7_8b21235b,             !- Zone Name
  Zone2-1_Meeting_7_8b21235b Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_7_8b21235b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_7_8b21235b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_7_8b21235b Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_7_8b21235b Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_7_8b21235b Inlet Node List, !- Name
  Zone2-1_Meeting_7_8b21235b Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_7_8b21235b FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_7_8b21235b Exhaust Node List, !- Name
  Zone2-1_Meeting_7_8b21235b FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_7_8b21235b Return Node List, !- Name
  Zone2-1_Meeting_7_8b21235b Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_7_8b21235b Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_7_8b21235b Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_8b21235b Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_7_8b21235b Air Terminal, !- Name
  Zone2-1_Meeting_7_8b21235b Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_7_8b21235b Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_7_8b21235b Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_7_8b21235b FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_8b21235b FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 47,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 47,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_7_8b21235b FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_7_8b21235b FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_7_8b21235b FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_7_8b21235b FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_8b21235b FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_7_8b21235b FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_7_8b21235b FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_7_8b21235b FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_7_8b21235b FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_8b21235b FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_7_8b21235b FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_7_8b21235b FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_8b21235b FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_7_8b21235b FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_7_8b21235b Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_7_8b21235b FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_7_8b21235b FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_7_8b21235b FCU OA Mixer, !- Name
  Zone2-1_Meeting_7_8b21235b FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_7_8b21235b FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_7_8b21235b FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_7_8b21235b FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_7_8b21235b FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_7_8b21235b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_7_8b21235b Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 53,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 54,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_7_8b21235b FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_7_8b21235b,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_7_8b21235b DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_7_8b21235b DSOA Space List, !- Name
  Zone2-1_Meeting_7_8b21235b_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_8_153ce1a0,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537516,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Name
  Zone2-1_Meeting_8_153ce1a0,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_153ce1a0..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_8_153ce1a0,             !- Zone Name
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_08e6b32f..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_153ce1a0..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_8_153ce1a0,             !- Zone Name
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 22, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_153ce1a0..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_8_153ce1a0,             !- Zone Name
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 22, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_153ce1a0..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_8_153ce1a0,             !- Zone Name
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_e7382f72..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_153ce1a0..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_8_153ce1a0,             !- Zone Name
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_8b21235b..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_153ce1a0..Face5,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone2-1_Meeting_8_153ce1a0,             !- Zone Name
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 22, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 22, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_8_153ce1a0 Thermostat,  !- Name
  Zone2-1_Meeting_8_153ce1a0,             !- Zone or ZoneList Name
  Zone2-1_Meeting_8_153ce1a0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 29,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_8_153ce1a0 Thermostat Schedule, !- Name
  Zone2-1_Meeting_8_153ce1a0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_8_153ce1a0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 29,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_8_153ce1a0,             !- Zone Name
  Zone2-1_Meeting_8_153ce1a0 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_8_153ce1a0 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_8_153ce1a0 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_8_153ce1a0 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_8_153ce1a0 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_8_153ce1a0 Inlet Node List, !- Name
  Zone2-1_Meeting_8_153ce1a0 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_8_153ce1a0 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_8_153ce1a0 Exhaust Node List, !- Name
  Zone2-1_Meeting_8_153ce1a0 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_8_153ce1a0 Return Node List, !- Name
  Zone2-1_Meeting_8_153ce1a0 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_8_153ce1a0 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_8_153ce1a0 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_153ce1a0 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_8_153ce1a0 Air Terminal, !- Name
  Zone2-1_Meeting_8_153ce1a0 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_8_153ce1a0 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_8_153ce1a0 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_8_153ce1a0 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 48,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 48,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_8_153ce1a0 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_8_153ce1a0 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_8_153ce1a0 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_8_153ce1a0 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_8_153ce1a0 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_8_153ce1a0 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_8_153ce1a0 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_8_153ce1a0 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_8_153ce1a0 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_8_153ce1a0 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_8_153ce1a0 FCU OA Mixer, !- Name
  Zone2-1_Meeting_8_153ce1a0 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_8_153ce1a0 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_8_153ce1a0 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_8_153ce1a0 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_8_153ce1a0 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 55,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 56,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_8_153ce1a0 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_8_153ce1a0,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_8_153ce1a0 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_8_153ce1a0 DSOA Space List, !- Name
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_9_e7382f72,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537514,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_9_e7382f72_Space,       !- Name
  Zone2-1_Meeting_9_e7382f72,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_e7382f72..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_9_e7382f72,             !- Zone Name
  Zone2-1_Meeting_9_e7382f72_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_6c6d5af7..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_e7382f72..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_9_e7382f72,             !- Zone Name
  Zone2-1_Meeting_9_e7382f72_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 15, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_e7382f72..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_9_e7382f72,             !- Zone Name
  Zone2-1_Meeting_9_e7382f72_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 15, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_e7382f72..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_9_e7382f72,             !- Zone Name
  Zone2-1_Meeting_9_e7382f72_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_b84b121d..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 15, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_e7382f72..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_9_e7382f72,             !- Zone Name
  Zone2-1_Meeting_9_e7382f72_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_a8b99228..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_e7382f72..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_9_e7382f72,             !- Zone Name
  Zone2-1_Meeting_9_e7382f72_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_153ce1a0..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_9_e7382f72 Thermostat,  !- Name
  Zone2-1_Meeting_9_e7382f72,             !- Zone or ZoneList Name
  Zone2-1_Meeting_9_e7382f72 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 30,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_9_e7382f72 Thermostat Schedule, !- Name
  Zone2-1_Meeting_9_e7382f72 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_9_e7382f72 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 30,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_9_e7382f72,             !- Zone Name
  Zone2-1_Meeting_9_e7382f72 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_9_e7382f72 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_9_e7382f72 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_9_e7382f72 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_9_e7382f72 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_9_e7382f72 Inlet Node List, !- Name
  Zone2-1_Meeting_9_e7382f72 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_9_e7382f72 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_9_e7382f72 Exhaust Node List, !- Name
  Zone2-1_Meeting_9_e7382f72 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_9_e7382f72 Return Node List, !- Name
  Zone2-1_Meeting_9_e7382f72 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_9_e7382f72 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_9_e7382f72 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_e7382f72 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_9_e7382f72 Air Terminal, !- Name
  Zone2-1_Meeting_9_e7382f72 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_9_e7382f72 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_9_e7382f72 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_9_e7382f72 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 49,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 49,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_9_e7382f72 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_9_e7382f72 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_9_e7382f72 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_9_e7382f72 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_9_e7382f72 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_9_e7382f72 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_9_e7382f72 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_9_e7382f72 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_9_e7382f72 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_9_e7382f72 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_9_e7382f72 FCU OA Mixer, !- Name
  Zone2-1_Meeting_9_e7382f72 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_9_e7382f72 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_9_e7382f72 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_9_e7382f72 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_9_e7382f72 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_9_e7382f72 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 57,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 58,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_9_e7382f72 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_9_e7382f72,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_9_e7382f72 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_9_e7382f72 DSOA Space List, !- Name
  Zone2-1_Meeting_9_e7382f72_Space,       !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-2Seminar_b0f87e12,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  442.530596353764,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-2Seminar_b0f87e12_Space,          !- Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-2_seminar_br_;                        !- Space Type

SpaceList,
  2-2_seminar_br_,                        !- Name
  Zone2-2Seminar_b0f87e12_Space;          !- Space Name 1

Lights,
  lt_2-2_seminar_br_,                     !- Name
  2-2_seminar_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_2-2_seminar_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.7,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_2-2_seminar_br__Sunday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Sunday, !-  
lt_sch_2-2_seminar_br__Hol 1, !-  
lt_sch_2-2_seminar_br__Monday_SmrDsn 1, !-  
lt_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_2-2_seminar_br__Sunday, !-  
lt_sch_2-2_seminar_br__Sunday;

Schedule:Year,
  lt_sch_2-2_seminar_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_2-2_seminar_br_,                    !- Name
  2-2_seminar_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_2-2_seminar_br_,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.5,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_2-2_seminar_br__Sunday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Sunday, !-  
ppl_sch_2-2_seminar_br__Hol 1, !-  
ppl_sch_2-2_seminar_br__Monday_SmrDsn 1, !-  
ppl_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_2-2_seminar_br__Sunday, !-  
ppl_sch_2-2_seminar_br__Sunday;

Schedule:Year,
  ppl_sch_2-2_seminar_br_,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_2-2_seminar_br_,                     !- Name
  2-2_seminar_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_2-2_seminar_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_2-2_seminar_br__Sunday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Sunday, !-  
eq_sch_2-2_seminar_br__Hol 1, !-  
eq_sch_2-2_seminar_br__Monday_SmrDsn 1, !-  
eq_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_2-2_seminar_br__Sunday, !-  
eq_sch_2-2_seminar_br__Sunday;

Schedule:Year,
  eq_sch_2-2_seminar_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 5,                 !- Name
  2-2_seminar_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00022, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_e0fabe03..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.7036644745444, 20.0517081490855, 0, !- X,Y,Z Vertex 1 {m}
  -38.2412920511722, 12.2411439544693, 0, !- X,Y,Z Vertex 2 {m}
  -38.5795652844927, 12.1487915192131, 0, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_4388185d..Face5,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0070740734574, 23.1047547807005, 4.5, !- X,Y,Z Vertex 1 {m}
  -35.0070740734574, 23.1047547807005, 0, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face2,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_4c0e299e..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0070740734574, 23.1047547807005, 0, !- X,Y,Z Vertex 1 {m}
  -32.8489814680812, 18.2910173042926, 0, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, 0, !- X,Y,Z Vertex 3 {m}
  -41.7036644745444, 20.0517081490855, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_329c1247..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 2 {m}
  -36.5621724857776, 7.68199497596593, 0, !- X,Y,Z Vertex 3 {m}
  -36.5621724857776, 7.68199497596593, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face4,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_950ca918..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2412920511722, 12.2411439544693, 0, !- X,Y,Z Vertex 1 {m}
  -36.3006035727294, 7.86325790145273, 0, !- X,Y,Z Vertex 2 {m}
  -36.5621724857776, 7.68199497596593, 0, !- X,Y,Z Vertex 3 {m}
  -38.5795652844927, 12.1487915192131, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face40,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 1 {m}
  -36.5621724857776, 7.68199497596593, 0, !- X,Y,Z Vertex 2 {m}
  -30.1003085057138, 12.1599597137263, 0, !- X,Y,Z Vertex 3 {m}
  -30.1003085057138, 12.1599597137263, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1003085057138, 12.1599597137263, 4.5, !- X,Y,Z Vertex 1 {m}
  -30.1003085057138, 12.1599597137263, 0, !- X,Y,Z Vertex 2 {m}
  -35.0070740734574, 23.1047547807005, 0, !- X,Y,Z Vertex 3 {m}
  -35.0070740734574, 23.1047547807005, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_15_77ea084b,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-2Seminar_b0f87e12..Face7,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.1988371689438, 12.3798921855047, 3.85, !- X,Y,Z Vertex 1 {m}
  -30.1988371689438, 12.3798921855047, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -34.6448197120502, 22.3046007955443, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -34.6448197120502, 22.3046007955443, 3.85; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face8,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_91340bb6..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 2 {m}
  -30.1003085057138, 12.1599597137263, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.0070740734574, 23.1047547807005, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_b0f87e12..Face9,         !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8489814680812, 18.2910173042926, 0, !- X,Y,Z Vertex 1 {m}
  -30.1003085057138, 12.1599597137263, 0, !- X,Y,Z Vertex 2 {m}
  -36.3006035727294, 7.86325790145273, 0, !- X,Y,Z Vertex 3 {m}
  -39.5970971770888, 15.2996257341524, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-2Seminar_b0f87e12 Thermostat,     !- Name
  Zone2-2Seminar_b0f87e12,                !- Zone or ZoneList Name
  Zone2-2Seminar_b0f87e12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 21,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-2Seminar_b0f87e12 Thermostat Schedule, !- Name
  Zone2-2Seminar_b0f87e12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-2Seminar_b0f87e12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 21,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-2Seminar_b0f87e12,                !- Zone Name
  Zone2-2Seminar_b0f87e12 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-2Seminar_b0f87e12 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-2Seminar_b0f87e12 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-2Seminar_b0f87e12 Zone Air Node,  !- Zone Air Node Name
  Zone2-2Seminar_b0f87e12 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-2Seminar_b0f87e12 Inlet Node List, !- Name
  Zone2-2Seminar_b0f87e12 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-2Seminar_b0f87e12 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-2Seminar_b0f87e12 Exhaust Node List, !- Name
  Zone2-2Seminar_b0f87e12 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-2Seminar_b0f87e12 Return Node List, !- Name
  Zone2-2Seminar_b0f87e12 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-2Seminar_b0f87e12 Air Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-2Seminar_b0f87e12 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-2Seminar_b0f87e12 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-2Seminar_b0f87e12 Air Terminal, !- Name
  Zone2-2Seminar_b0f87e12 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-2Seminar_b0f87e12 Air Terminal;   !- Air Terminal Name

Fan:OnOff,
  Zone2-2Seminar_b0f87e12 Fan Coil fan,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-2Seminar_b0f87e12 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-2Seminar_b0f87e12 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 40,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 40,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-2Seminar_b0f87e12 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-2Seminar_b0f87e12 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-2Seminar_b0f87e12 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-2Seminar_b0f87e12 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-2Seminar_b0f87e12 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-2Seminar_b0f87e12 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-2Seminar_b0f87e12 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-2Seminar_b0f87e12 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-2Seminar_b0f87e12 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-2Seminar_b0f87e12 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-2Seminar_b0f87e12 FCU,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-2Seminar_b0f87e12 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-2Seminar_b0f87e12 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-2Seminar_b0f87e12 FCU OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-2Seminar_b0f87e12 Fan Coil fan,   !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-2Seminar_b0f87e12 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-2Seminar_b0f87e12 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-2Seminar_b0f87e12 FCU OA Mixer,   !- Name
  Zone2-2Seminar_b0f87e12 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-2Seminar_b0f87e12 FCU OA Node,    !- Outdoor Air Stream Node Name
  Zone2-2Seminar_b0f87e12 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-2Seminar_b0f87e12 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-2Seminar_b0f87e12 FCU OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-2Seminar_b0f87e12 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-2Seminar_b0f87e12 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 39,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 40,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-2Seminar_b0f87e12 FCU,            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-2Seminar_b0f87e12,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-2Seminar_b0f87e12 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone DOAS Mechanical Ventilation Controller, !- Name
  mv_sch_office_br_,                      !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone2-2Seminar_b0f87e12,                !- Zone or ZoneList Name 1
  mv_cafe-seminar_br_,                    !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  mv_cafe-seminar_br_,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-2Seminar_b0f87e12 DSOA Space List, !- Name
  Zone2-2Seminar_b0f87e12_Space,          !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-1_OpenOffice_1_f45f29be,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  977.49896354252,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-1_openoffice_br_;                     !- Space Type

SpaceList,
  3-1_openoffice_br_,                     !- Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name 1
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name 2
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name 3
  Zone3-1_OpenOffice_4_069ea6bf_Space,    !- Space Name 4
  Zone3-1_OpenOffice_5_ed34d8e9_Space;    !- Space Name 5

Lights,
  lt_3-1_openoffice_br_,                  !- Name
  3-1_openoffice_br_,                     !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_3-1_openoffice_br_,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_3-1_openoffice_br__Sunday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Sunday, !-  
lt_sch_3-1_openoffice_br__Hol 1, !-  
lt_sch_3-1_openoffice_br__Monday_SmrDsn 1, !-  
lt_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_3-1_openoffice_br__Sunday, !-  
lt_sch_3-1_openoffice_br__Sunday;

Schedule:Year,
  lt_sch_3-1_openoffice_br_,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_3-1_openoffice_br_,                 !- Name
  3-1_openoffice_br_,                     !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_3-1_openoffice_br_,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_3-1_openoffice_br__Sunday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Sunday, !-  
ppl_sch_3-1_openoffice_br__Hol 1, !-  
ppl_sch_3-1_openoffice_br__Monday_SmrDsn 1, !-  
ppl_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_3-1_openoffice_br__Sunday, !-  
ppl_sch_3-1_openoffice_br__Sunday;

Schedule:Year,
  ppl_sch_3-1_openoffice_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_3-1_openoffice_br_,                  !- Name
  3-1_openoffice_br_,                     !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_3-1_openoffice_br_,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_3-1_openoffice_br__Sunday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Sunday, !-  
eq_sch_3-1_openoffice_br__Hol 1, !-  
eq_sch_3-1_openoffice_br__Monday_SmrDsn 1, !-  
eq_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_3-1_openoffice_br__Sunday, !-  
eq_sch_3-1_openoffice_br__Sunday;

Schedule:Year,
  eq_sch_3-1_openoffice_br_,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 7,                 !- Name
  3-1_openoffice_br_,                     !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00022, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afcefb5c..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face1,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_3e905c74..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7674698908721, 13.807252856686, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face10,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_e81efb3a..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057412, 8, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057412, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face11,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_b7087838..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face12,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face39,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face13,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 8, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_43_3416b9c2,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be..Face13,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.3907415746899, 18.3388630923616, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -70.3907415746899, 18.3388630923616, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -69.4752237502997, 14.985457480913, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -69.4752237502997, 14.985457480913, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_48_b5acf516,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be..Face13,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.92801308577, 23.969654355192, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -71.92801308577, 23.969654355192, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -71.0124952613799, 20.6162487437434, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -71.0124952613799, 20.6162487437434, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face14,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 8, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.3019790433609, 4.5, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_9_dd7597e5,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be..Face14,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -61.5924191806311, 28.6505270352326, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -61.5924191806311, 28.6505270352326, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -68.1426929295006, 26.8622278950238, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -68.1426929295006, 26.8622278950238, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_0eb92d27..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_93651dfb..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face4,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_883d550b..Face10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7674698908721, 13.807252856686, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 4.5, !- X,Y,Z Vertex 4 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 5 {m}
  -72.4003709149932, 25.6998336323689, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_54abf7a5..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.3019790433609, 4.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.3019790433609, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face6,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_ed34d8e9..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 8, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 4 {m}
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 5 {m}
  -59.2062480779844, 29.3019790433609, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_e0128584..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_e0128584..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214465, 13.9008281959555, 8, !- X,Y,Z Vertex 1 {m}
  -64.7930170214465, 13.9008281959555, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_f45f29be..Face9,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_7c83da0a..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057412, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057412, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-1_OpenOffice_1_f45f29be Thermostat, !- Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone or ZoneList Name
  Zone3-1_OpenOffice_1_f45f29be Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 42,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-1_OpenOffice_1_f45f29be Thermostat Schedule, !- Name
  Zone3-1_OpenOffice_1_f45f29be Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-1_OpenOffice_1_f45f29be Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 42,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_43_3416b9c2_Opening,             !- Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_48_b5acf516_Opening,             !- Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_9_dd7597e5_Opening,              !- Name
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone Name
  Zone3-1_OpenOffice_1_f45f29be Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-1_OpenOffice_1_f45f29be Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-1_OpenOffice_1_f45f29be Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-1_OpenOffice_1_f45f29be Zone Air Node, !- Zone Air Node Name
  Zone3-1_OpenOffice_1_f45f29be Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-1_OpenOffice_1_f45f29be Inlet Node List, !- Name
  Zone3-1_OpenOffice_1_f45f29be Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-1_OpenOffice_1_f45f29be FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-1_OpenOffice_1_f45f29be Exhaust Node List, !- Name
  Zone3-1_OpenOffice_1_f45f29be FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-1_OpenOffice_1_f45f29be Return Node List, !- Name
  Zone3-1_OpenOffice_1_f45f29be Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-1_OpenOffice_1_f45f29be Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-1_OpenOffice_1_f45f29be Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_f45f29be Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-1_OpenOffice_1_f45f29be Air Terminal, !- Name
  Zone3-1_OpenOffice_1_f45f29be Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-1_OpenOffice_1_f45f29be Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-1_OpenOffice_1_f45f29be Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-1_OpenOffice_1_f45f29be FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 61,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 61,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-1_OpenOffice_1_f45f29be FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_1_f45f29be FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-1_OpenOffice_1_f45f29be FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-1_OpenOffice_1_f45f29be FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-1_OpenOffice_1_f45f29be FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-1_OpenOffice_1_f45f29be FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-1_OpenOffice_1_f45f29be FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-1_OpenOffice_1_f45f29be Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-1_OpenOffice_1_f45f29be FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-1_OpenOffice_1_f45f29be FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-1_OpenOffice_1_f45f29be FCU OA Mixer, !- Name
  Zone3-1_OpenOffice_1_f45f29be FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-1_OpenOffice_1_f45f29be FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-1_OpenOffice_1_f45f29be FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-1_OpenOffice_1_f45f29be Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-1_OpenOffice_1_f45f29be Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 81,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 82,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-1_OpenOffice_1_f45f29be FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_1_f45f29be DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  mv_office_br_ 2,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-1_OpenOffice_1_f45f29be DSOA Space List, !- Name
  Zone3-1_OpenOffice_1_f45f29be_Space,    !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-1_OpenOffice_2_4889cee4,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  977.49896354252,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-1_openoffice_br_;                     !- Space Type

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_08e6b32f..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face1,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_1_4a94f093..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5007541722673, 21.0763962597478, 22, !- X,Y,Z Vertex 1 {m}
  -61.8767235382989, 4.13925985195668, 22, !- X,Y,Z Vertex 2 {m}
  -54.6358637856198, 6.11609681580469, 22, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face10,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face38,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 22, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face11,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 22, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_44_aa8213b5,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.3907415746899, 18.3388630923616, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -70.3907415746899, 18.3388630923616, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -69.4752237502997, 14.985457480913, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -69.4752237502997, 14.985457480913, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_49_9618e261,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.92801308577, 23.969654355192, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -71.92801308577, 23.969654355192, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -71.0124952613799, 20.6162487437434, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -71.0124952613799, 20.6162487437434, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face12,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 22, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.3019790433609, 18.5, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 18.5, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_31_e0b915b6,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4..Face12,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -61.5924191806311, 28.6505270352326, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -61.5924191806311, 28.6505270352326, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -68.1426929295006, 26.8622278950238, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -68.1426929295006, 26.8622278950238, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face13,  !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 22, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 22, !- X,Y,Z Vertex 4 {m}
  -61.8767235382989, 4.13925985195668, 22, !- X,Y,Z Vertex 5 {m}
  -66.5007541722673, 21.0763962597478, 22, !- X,Y,Z Vertex 6 {m}
  -57.6223259823709, 23.500308008648, 22, !- X,Y,Z Vertex 7 {m}
  -59.2062480779844, 29.3019790433609, 22; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_86ca05cb..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 22, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_ec99df50..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.3019790433609, 18.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.3019790433609, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face4,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 4 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 5 {m}
  -72.4003709149932, 25.6998336323689, 18.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_153ce1a0..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_153ce1a0..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214465, 13.9008281959555, 22, !- X,Y,Z Vertex 1 {m}
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_8b21235b..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 22, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057412, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057412, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_4cd638bf..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057412, 22, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057412, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_4889cee4..Face9,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face37,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 1 {m}
  -54.6358637856198, 6.11609681580469, 22, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 22, !- X,Y,Z Vertex 3 {m}
  -57.6223259823709, 23.500308008648, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-1_OpenOffice_2_4889cee4 Thermostat, !- Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone or ZoneList Name
  Zone3-1_OpenOffice_2_4889cee4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 43,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-1_OpenOffice_2_4889cee4 Thermostat Schedule, !- Name
  Zone3-1_OpenOffice_2_4889cee4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-1_OpenOffice_2_4889cee4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 43,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_44_aa8213b5_Opening,             !- Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_49_9618e261_Opening,             !- Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_31_e0b915b6_Opening,             !- Name
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone Name
  Zone3-1_OpenOffice_2_4889cee4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-1_OpenOffice_2_4889cee4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-1_OpenOffice_2_4889cee4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-1_OpenOffice_2_4889cee4 Zone Air Node, !- Zone Air Node Name
  Zone3-1_OpenOffice_2_4889cee4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-1_OpenOffice_2_4889cee4 Inlet Node List, !- Name
  Zone3-1_OpenOffice_2_4889cee4 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-1_OpenOffice_2_4889cee4 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-1_OpenOffice_2_4889cee4 Exhaust Node List, !- Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-1_OpenOffice_2_4889cee4 Return Node List, !- Name
  Zone3-1_OpenOffice_2_4889cee4 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-1_OpenOffice_2_4889cee4 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-1_OpenOffice_2_4889cee4 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-1_OpenOffice_2_4889cee4 Air Terminal, !- Name
  Zone3-1_OpenOffice_2_4889cee4 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-1_OpenOffice_2_4889cee4 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-1_OpenOffice_2_4889cee4 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-1_OpenOffice_2_4889cee4 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 62,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 62,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-1_OpenOffice_2_4889cee4 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_2_4889cee4 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-1_OpenOffice_2_4889cee4 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-1_OpenOffice_2_4889cee4 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-1_OpenOffice_2_4889cee4 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-1_OpenOffice_2_4889cee4 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-1_OpenOffice_2_4889cee4 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-1_OpenOffice_2_4889cee4 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-1_OpenOffice_2_4889cee4 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-1_OpenOffice_2_4889cee4 FCU OA Mixer, !- Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-1_OpenOffice_2_4889cee4 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-1_OpenOffice_2_4889cee4 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-1_OpenOffice_2_4889cee4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-1_OpenOffice_2_4889cee4 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 83,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 84,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-1_OpenOffice_2_4889cee4 FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_2_4889cee4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-1_OpenOffice_2_4889cee4 DSOA Space List, !- Name
  Zone3-1_OpenOffice_2_4889cee4_Space,    !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  977.498963542521,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-1_openoffice_br_;                     !- Space Type

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_6c6d5af7..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_10fade15..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face10,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face36,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 2 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 3 {m}
  -56.877013994993, 20.7703410607977, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face11,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 18.5, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 15, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_45_4b8c9cab,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.3907415746899, 18.3388630923616, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -70.3907415746899, 18.3388630923616, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -69.4752237502997, 14.985457480913, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -69.4752237502997, 14.985457480913, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_50_9b74da0a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.92801308577, 23.969654355192, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -71.92801308577, 23.969654355192, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -71.0124952613799, 20.6162487437434, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -71.0124952613799, 20.6162487437434, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face12,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 18.5, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.3019790433609, 15, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 15, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_32_e5654994,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f..Face12,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -61.5924191806311, 28.6505270352326, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -61.5924191806311, 28.6505270352326, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -68.1426929295006, 26.8622278950238, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -68.1426929295006, 26.8622278950238, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_06de1587..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.877013994993, 20.7703410607977, 18.5, !- X,Y,Z Vertex 1 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_8435a361..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.3019790433609, 15, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.3019790433609, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face4,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_069ea6bf..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 15, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 15, !- X,Y,Z Vertex 4 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 5 {m}
  -72.4003709149932, 25.6998336323689, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face5,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 4 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 5 {m}
  -59.2062480779844, 29.3019790433609, 18.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_6f14e408..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057412, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057412, 15, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_fadc0f2f..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone Name
  Zone3-1_OpenOffice_3_fadc0f2f_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_a8b99228..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
