
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  HVACDetailed-Oct-15,                    !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_00fa5d55,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.269204562529, 36.6771046047577, 22, !- X,Y,Z Vertex 1 {m}
  -38.269204562529, 36.6771046047577, 8,  !- X,Y,Z Vertex 2 {m}
  -38.8518966827906, 36.4174726572475, 8, !- X,Y,Z Vertex 3 {m}
  -38.8518966827906, 36.4174726572475, 22; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0a7c16b7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.5473823176598, -2.41415831201081, 11.4049767808914, !- X,Y,Z Vertex 1 {m}
  -50.5525171989082, -2.39535000578937, 11.073779042244, !- X,Y,Z Vertex 2 {m}
  -34.5511341838124, 1.97320932243505, 11.073779042244, !- X,Y,Z Vertex 3 {m}
  -34.545999302564, 1.95440101621361, 11.4049767808914; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0efb83a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -39.9388969225122, 0.649973427031707, 21.8711809792519, !- X,Y,Z Vertex 1 {m}
  -39.9388969225122, 0.649973427031707, -0.128819020748134, !- X,Y,Z Vertex 2 {m}
  -39.6018477118827, 0.744328672047637, -0.128819020748134, !- X,Y,Z Vertex 3 {m}
  -39.6018477118827, 0.744328672047637, 21.8711809792519; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_126521c7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.603305404594, 4.47847354476617, 22.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.5374622845568, 4.2372999899477, 22.0140043625832, !- X,Y,Z Vertex 2 {m}
  -51.1961802765365, -0.0377078945185301, 22.0140043625832, !- X,Y,Z Vertex 3 {m}
  -51.2620233965737, 0.20346566029993, 22.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_127373c7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0765604442968, 2.54908510621846, 11.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.0107173242597, 2.3079115514, 11.5140043625832, !- X,Y,Z Vertex 2 {m}
  -50.6694353162394, -1.96709633306623, 11.5140043625832, !- X,Y,Z Vertex 3 {m}
  -50.7352784362765, -1.72592277824777, 11.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a940fc1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0765604442968, 2.54908510621846, 18.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.0107173242597, 2.3079115514, 18.5140043625832, !- X,Y,Z Vertex 2 {m}
  -50.6694353162394, -1.96709633306623, 18.5140043625832, !- X,Y,Z Vertex 3 {m}
  -50.7352784362765, -1.72592277824777, 18.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1c0c63ec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0765604442968, 2.54908510621846, 22.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.0107173242597, 2.3079115514, 22.0140043625832, !- X,Y,Z Vertex 2 {m}
  -50.6694353162394, -1.96709633306623, 22.0140043625832, !- X,Y,Z Vertex 3 {m}
  -50.7352784362765, -1.72592277824777, 22.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_28741060,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.5473823176598, -2.41415831201081, 14.9049767808914, !- X,Y,Z Vertex 1 {m}
  -50.5525171989082, -2.39535000578937, 14.573779042244, !- X,Y,Z Vertex 2 {m}
  -34.5511341838124, 1.97320932243505, 14.573779042244, !- X,Y,Z Vertex 3 {m}
  -34.545999302564, 1.95440101621361, 14.9049767808914; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_32d66ef0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.2441156220061, 35.627717896404, 4.5, !- X,Y,Z Vertex 1 {m}
  -34.2441156220061, 35.627717896404, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -34.3362959900581, 35.9653608731499, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -34.3362959900581, 35.9653608731499, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35a62da0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.657162031806, 29.8949163984396, 4.5, !- X,Y,Z Vertex 1 {m}
  -31.657162031806, 29.8949163984396, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -31.749342399858, 30.2325593751854, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -31.749342399858, 30.2325593751854, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3c14a876,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.620936988006, 16.5183795698559, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.620936988006, 16.5183795698559, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -25.713117356058, 16.8560225466017, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -25.713117356058, 16.8560225466017, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3db0f2b1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.483254851406, 18.4293134025107, 4.5, !- X,Y,Z Vertex 1 {m}
  -26.483254851406, 18.4293134025107, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -26.575435219458, 18.7669563792565, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -26.575435219458, 18.7669563792565, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_42009f18,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.603305404594, 4.47847354476617, 15.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.5374622845568, 4.2372999899477, 15.0140043625832, !- X,Y,Z Vertex 2 {m}
  -51.1961802765365, -0.0377078945185301, 15.0140043625832, !- X,Y,Z Vertex 3 {m}
  -51.2620233965737, 0.20346566029993, 15.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4256f390,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.794844168406, 27.9839825657848, 4.5, !- X,Y,Z Vertex 1 {m}
  -30.794844168406, 27.9839825657848, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -30.887024536458, 28.3216255425306, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -30.887024536458, 28.3216255425306, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4f28bdf5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 8, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 8, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 8; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5019a6d5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 22, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 22, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 22; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_526e4929,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.603305404594, 4.47847354476617, 11.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.5374622845568, 4.2372999899477, 11.5140043625832, !- X,Y,Z Vertex 2 {m}
  -51.1961802765365, -0.0377078945185301, 11.5140043625832, !- X,Y,Z Vertex 3 {m}
  -51.2620233965737, 0.20346566029993, 11.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_56683aac,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.519479895206, 31.8058502310944, 4.5, !- X,Y,Z Vertex 1 {m}
  -32.519479895206, 31.8058502310944, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -32.611660263258, 32.1434932078402, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -32.611660263258, 32.1434932078402, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d4c9451,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.3817977586061, 33.7167840637492, 4.5, !- X,Y,Z Vertex 1 {m}
  -33.3817977586061, 33.7167840637492, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -33.4739781266581, 34.054427040495, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -33.4739781266581, 34.054427040495, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_670a05a3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3399329244454, 3.51377932549232, 18.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.2740898044082, 3.27260577067385, 18.5140043625832, !- X,Y,Z Vertex 2 {m}
  -50.9328077963879, -1.00240211379238, 18.5140043625832, !- X,Y,Z Vertex 3 {m}
  -50.9986509164251, -0.761228558973922, 18.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_74ef7ce4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0765604442968, 2.54908510621846, 15.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.0107173242597, 2.3079115514, 15.0140043625832, !- X,Y,Z Vertex 2 {m}
  -50.6694353162394, -1.96709633306623, 15.0140043625832, !- X,Y,Z Vertex 3 {m}
  -50.7352784362765, -1.72592277824777, 15.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_768dd273,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3323483270836, 37.9816499967642, 22, !- X,Y,Z Vertex 1 {m}
  -35.3323483270836, 37.9816499967642, 8, !- X,Y,Z Vertex 2 {m}
  -35.9150404473452, 37.722018049254, 8,  !- X,Y,Z Vertex 3 {m}
  -35.9150404473452, 37.722018049254, 22; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_80b44055,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.932526305006, 26.07304873313, 4.5,  !- X,Y,Z Vertex 1 {m}
  -29.932526305006, 26.07304873313, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -30.024706673058, 26.4106917098758, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -30.024706673058, 26.4106917098758, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_93fba4ee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.070208441606, 24.1621149004751, 4.5, !- X,Y,Z Vertex 1 {m}
  -29.070208441606, 24.1621149004751, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -29.162388809658, 24.499757877221, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -29.162388809658, 24.499757877221, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9cb29972,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.345572714806, 20.3402472351655, 4.5, !- X,Y,Z Vertex 1 {m}
  -27.345572714806, 20.3402472351655, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -27.437753082858, 20.6778902119114, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -27.437753082858, 20.6778902119114, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a0ee1927,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3399329244454, 3.51377932549232, 15.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.2740898044082, 3.27260577067385, 15.0140043625832, !- X,Y,Z Vertex 2 {m}
  -50.9328077963879, -1.00240211379238, 15.0140043625832, !- X,Y,Z Vertex 3 {m}
  -50.9986509164251, -0.761228558973922, 15.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b4481b57,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3323483270836, 37.9816499967642, 8, !- X,Y,Z Vertex 1 {m}
  -35.3323483270836, 37.9816499967642, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.9150404473452, 37.722018049254, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.9150404473452, 37.722018049254, 8;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b7e6ec11,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.5473823176598, -2.41415831201081, 21.9325770053864, !- X,Y,Z Vertex 1 {m}
  -50.5525171989082, -2.39535000578937, 21.6013792667389, !- X,Y,Z Vertex 2 {m}
  -34.5511341838124, 1.97320932243505, 21.6013792667389, !- X,Y,Z Vertex 3 {m}
  -34.545999302564, 1.95440101621361, 21.9325770053864; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b8491653,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.1064334854061, 37.5386517290588, 4.5, !- X,Y,Z Vertex 1 {m}
  -35.1064334854061, 37.5386517290588, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -35.1986138534581, 37.8762947058047, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -35.1986138534581, 37.8762947058047, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b85e9b52,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3399329244454, 3.51377932549232, 11.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.2740898044082, 3.27260577067385, 11.5140043625832, !- X,Y,Z Vertex 2 {m}
  -50.9328077963879, -1.00240211379238, 11.5140043625832, !- X,Y,Z Vertex 3 {m}
  -50.9986509164251, -0.761228558973922, 11.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c0a33e4d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.807774702708, 36.8428520086711, 22, !- X,Y,Z Vertex 1 {m}
  -34.807774702708, 36.8428520086711, 8,  !- X,Y,Z Vertex 2 {m}
  -35.3323483270836, 37.9816499967642, 8, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 22; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cdf5ec2c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.603305404594, 4.47847354476617, 18.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.5374622845568, 4.2372999899477, 18.5140043625832, !- X,Y,Z Vertex 2 {m}
  -51.1961802765365, -0.0377078945185301, 18.5140043625832, !- X,Y,Z Vertex 3 {m}
  -51.2620233965737, 0.20346566029993, 18.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1cbc190,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.207890578206, 22.2511810678203, 4.5, !- X,Y,Z Vertex 1 {m}
  -28.207890578206, 22.2511810678203, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -28.300070946258, 22.5888240445662, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -28.300070946258, 22.5888240445662, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1d4d3ff,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.0538185241704, 35.2060112636819, 8, !- X,Y,Z Vertex 1 {m}
  -34.0538185241704, 35.2060112636819, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.3323483270836, 37.9816499967642, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 8; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d578c843,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.254859935813, 0.177224246974682, 8.22118097925186, !- X,Y,Z Vertex 1 {m}
  -50.5906344434238, -2.25573493099557, 8.22118097925186, !- X,Y,Z Vertex 2 {m}
  -34.5892507367153, 2.11282458604698, 8.22118097925186, !- X,Y,Z Vertex 3 {m}
  -35.6277775638727, 4.4435952478105, 8.22118097925186; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dca9259e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dec7b949,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -44.9514938976796, -0.718522486967635, 21.8711809792519, !- X,Y,Z Vertex 1 {m}
  -44.9514938976796, -0.718522486967635, -0.128819020748134, !- X,Y,Z Vertex 2 {m}
  -44.6144446870501, -0.624167241951714, -0.128819020748134, !- X,Y,Z Vertex 3 {m}
  -44.6144446870501, -0.624167241951714, 21.8711809792519; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dfd994b0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.547638257722, -2.41322084163287, 18.3202771501541, !- X,Y,Z Vertex 1 {m}
  -50.5527731389704, -2.39441253541143, 17.9890794115067, !- X,Y,Z Vertex 2 {m}
  -34.5513901238746, 1.97414679281299, 17.9890794115067, !- X,Y,Z Vertex 3 {m}
  -34.5462552426263, 1.95533848659156, 18.3202771501541; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ed905203,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3399329244454, 3.51377932549232, 22.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.2740898044082, 3.27260577067385, 22.0140043625832, !- X,Y,Z Vertex 2 {m}
  -50.9328077963879, -1.00240211379238, 22.0140043625832, !- X,Y,Z Vertex 3 {m}
  -50.9986509164251, -0.761228558973922, 22.0140043625832; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone1-1_Atrium_4adffa26,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  25.5,                                   !- Ceiling Height {m}
  5420.61256525044,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone1-1_Atrium_4adffa26_Space,          !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  1-1_atrium_br_;                         !- Space Type

SpaceList,
  1-1_atrium_br_,                         !- Name
  Zone1-1_Atrium_4adffa26_Space;          !- Space Name 1

Lights,
  lt_1-1_atrium_br_,                      !- Name
  1-1_atrium_br_,                         !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_1-1_atrium_br_,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.75,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_1-1_atrium_br__Sunday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Sunday, !-  
lt_sch_1-1_atrium_br__Hol 1, !-  
lt_sch_1-1_atrium_br__Monday_SmrDsn 1, !-  
lt_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_1-1_atrium_br__Sunday, !-  
lt_sch_1-1_atrium_br__Sunday;

Schedule:Year,
  lt_sch_1-1_atrium_br_,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_1-1_atrium_br_,                     !- Name
  1-1_atrium_br_,                         !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_1-1_atrium_br_,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_1-1_atrium_br__Sunday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Sunday, !-  
ppl_sch_1-1_atrium_br__Hol 1, !-  
ppl_sch_1-1_atrium_br__Monday_SmrDsn 1, !-  
ppl_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_1-1_atrium_br__Sunday, !-  
ppl_sch_1-1_atrium_br__Sunday;

Schedule:Year,
  ppl_sch_1-1_atrium_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Hourly,
Seated Adult Activity_Day Schedule,!-  
Activity Level,!-  
120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120;

Schedule:Week:Daily,
Seated Adult Activity Week Rule - Jan1-Dec31, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule;

Schedule:Year,
  Seated Adult Activity,                  !- Name
  Activity Level,                         !- Schedule Type Limits Name
  Seated Adult Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  eq_1-1_atrium_br_,                      !- Name
  1-1_atrium_br_,                         !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_1-1_atrium_br_,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Sunday,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Weekday,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 1, 1, 1, 1, 1, 1, 1, 1, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Week:Daily,
eq_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_1-1_atrium_br__Sunday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Sunday, !-  
eq_sch_1-1_atrium_br__Hol 1, !-  
eq_sch_1-1_atrium_br__Monday_SmrDsn 1, !-  
eq_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_1-1_atrium_br__Sunday, !-  
eq_sch_1-1_atrium_br__Sunday;

Schedule:Year,
  eq_sch_1-1_atrium_br_,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 1, 1, 1, 1, 1, 1, 1, 1, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Hol 1,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

ZoneInfiltration:DesignFlowRate,
  inftr_atrium_br_,                       !- Name
  1-1_atrium_br_,                         !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_atrium_br_,                   !- Schedule Name
  AirChanges/Hour, !-4th field
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00022, !-7th field
  2, !-8th field
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_e0fabe03..Face11,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 1 {m}
  -38.5795652844927, 12.1487915192131, 0, !- X,Y,Z Vertex 2 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_a8e5edff..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.6182131629793, 10.6545564889424, 25.5, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 2 {m}
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face10,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_329c1247..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 4.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 0, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face11,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_950ca918..Face7,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.5795652844927, 12.1487915192131, 0, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 0, !- X,Y,Z Vertex 3 {m}
  -53.4172995123075, 8.09792152819518, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face12,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_25697b73..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face13,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_7eca07c1..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 8, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face14,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_43a0a844..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 15, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face15,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_5f870e06..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 3 {m}
  -56.877013994993, 20.7703410607977, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face16,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_5f870e06..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face17,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_ffa3e1d7..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 15, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face18,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_06de1587..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -44.0569970271814, 24.2703513199043, 18.5, !- X,Y,Z Vertex 2 {m}
  -56.877013994993, 20.7703410607977, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face19,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_06de1587..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.0569970271814, 24.2703513199043, 18.5, !- X,Y,Z Vertex 1 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 2 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 3 {m}
  -56.877013994993, 20.7703410607977, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_1_4a94f093..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 25.5, !- X,Y,Z Vertex 1 {m}
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 2 {m}
  -54.4698074368861, 5.50785711055257, 22, !- X,Y,Z Vertex 3 {m}
  -54.4698074368861, 5.50785711055257, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face20,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_86ca05cb..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 22, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 22, !- X,Y,Z Vertex 2 {m}
  -53.716167084941, 2.74738460210045, 22, !- X,Y,Z Vertex 3 {m}
  -54.6358637856198, 6.1160968158047, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face21,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_c99ecd77..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face22,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_c99ecd77..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 22, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face23,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_8555b565..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 8, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face24,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_93651dfb..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face25,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_883d550b..Face13,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face26,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_2caf94d5..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face27,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_8f6ea286..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face28,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_6fb06e11..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face29,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_d67ead0a..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 22, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_4388185d..Face6,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face30,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_d67ead0a..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 1 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face31,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_ec99df50..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face32,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_ec99df50..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 1 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 3 {m}
  -57.6223259823709, 23.500308008648, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face33,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_91340bb6..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face34,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_ed34d8e9..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 8, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face35,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_069ea6bf..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face36,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.877013994993, 20.7703410607977, 18.5, !- X,Y,Z Vertex 1 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face37,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.6223259823709, 23.500308008648, 22, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 22, !- X,Y,Z Vertex 2 {m}
  -54.6358637856198, 6.1160968158047, 22, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face38,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face39,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face12,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face4,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_7_46a80c56..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face40,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_b0f87e12..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face41,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_2_2c30e161..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 22, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 2 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 3 {m}
  -53.716167084941, 2.74738460210045, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face42,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_b7087838..Face10,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 0, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face43,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.4698074368861, 5.50785711055257, 25.5, !- X,Y,Z Vertex 1 {m}
  -54.4698074368861, 5.50785711055257, 22, !- X,Y,Z Vertex 2 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 3 {m}
  -52.9625267329958, -0.0130879063517, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face44,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 25.5, !- X,Y,Z Vertex 1 {m}
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 2 {m}
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face45,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.3879173290922, 5.33100281550026, 25.5, !- X,Y,Z Vertex 1 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -35.6182131629793, 10.6545564889424, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face46,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9625267329958, -0.0130879063517, 25.5, !- X,Y,Z Vertex 1 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 2 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 3 {m}
  -33.3879173290922, 5.33100281550026, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face47,        !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 25.5, !- X,Y,Z Vertex 1 {m}
  -52.9625267329958, -0.0130879063517, 25.5, !- X,Y,Z Vertex 2 {m}
  -33.3879173290922, 5.33100281550026, 25.5, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_1_c429f0a6,                     !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-1_Atrium_4adffa26..Face47,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.195536771581, 22.8376462714569, 25.5, !- X,Y,Z Vertex 1 {m}
  -57.4422029852028, 20.078296667076, 25.5, !- X,Y,Z Vertex 2 {m}
  -42.6841555029817, 24.1074112713582, 25.5, !- X,Y,Z Vertex 3 {m}
  -43.4374892893599, 26.8667608757392, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_2_b6e03185,                     !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-1_Atrium_4adffa26..Face47,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.3214845819597, 12.310420603631, 25.5, !- X,Y,Z Vertex 1 {m}
  -54.5681507955815, 9.55107099925009, 25.5, !- X,Y,Z Vertex 2 {m}
  -38.1636452189124, 14.0296873659891, 25.5, !- X,Y,Z Vertex 3 {m}
  -39.3485484700024, 16.6712136041607, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_3_4fbbe018,                     !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-1_Atrium_4adffa26..Face47,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -56.2795019785002, 15.8194958262396, 25.5, !- X,Y,Z Vertex 1 {m}
  -55.5261681921219, 13.0601462218587, 25.5, !- X,Y,Z Vertex 2 {m}
  -39.6704819802691, 17.3889286677787, 25.5, !- X,Y,Z Vertex 3 {m}
  -40.8553852313583, 20.0304549059505, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_4_f73fbd88,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone1-1_Atrium_4adffa26..Face47,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.2375193750406, 19.3285710488483, 25.5, !- X,Y,Z Vertex 1 {m}
  -56.4841855886623, 16.5692214444674, 25.5, !- X,Y,Z Vertex 2 {m}
  -41.177318741625, 20.7481699695686, 25.5, !- X,Y,Z Vertex 3 {m}
  -42.3622219927151, 23.3896962077402, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_5_530bfba9,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone1-1_Atrium_4adffa26..Face47,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.5975131165373, 5.99576955904228, 25.5, !- X,Y,Z Vertex 1 {m}
  -53.0355017910308, 3.93720567045114, 25.5, !- X,Y,Z Vertex 2 {m}
  -35.7528852306561, 8.65555631050043, 25.5, !- X,Y,Z Vertex 3 {m}
  -36.6368892985894, 10.6262125227849, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_6_64b552b5,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone1-1_Atrium_4adffa26..Face47,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -52.831099199305, 3.18850938095536, 25.5, !- X,Y,Z Vertex 1 {m}
  -52.2690878737985, 1.12994549236423, 25.5, !- X,Y,Z Vertex 2 {m}
  -34.5474158215714, 5.96816326906853, 25.5, !- X,Y,Z Vertex 3 {m}
  -35.4314198895038, 7.93881948135328, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_7_07ab9dfa,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone1-1_Atrium_4adffa26..Face47,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -54.3639270337696, 8.8030297371292, 25.5, !- X,Y,Z Vertex 1 {m}
  -53.8019157082632, 6.74446584853806, 25.5, !- X,Y,Z Vertex 2 {m}
  -36.9584482150803, 11.3429238048017, 25.5, !- X,Y,Z Vertex 3 {m}
  -37.8423587076741, 13.3136055642168, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_54a3c313..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face6,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_d2365f94..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 3 {m}
  -44.0569970271814, 24.2703513199043, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face7,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_2bb9ed45..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 1 {m}
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face8,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_2bb9ed45..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_4adffa26..Face9,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_0181e855..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone1-1_Atrium_4adffa26 Thermostat,     !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone or ZoneList Name
  Zone1-1_Atrium_4adffa26 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone1-1_Atrium_4adffa26 Thermostat Schedule, !- Name
  Zone1-1_Atrium_4adffa26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone1-1_Atrium_4adffa26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_,                        !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Hourly,
htg_sch_office_br__Sunday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Weekday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 15, 15, 15, 15, 15;

Schedule:Week:Daily,
htg_sch_office_br_ Week Rule - Jan1-Dec31, !-  
htg_sch_office_br__Sunday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Sunday, !-  
htg_sch_office_br__Hol 1, !-  
htg_sch_office_br__Sunday_SmrDsn 1, !-  
htg_sch_office_br__Sunday_SmrDsn_WntrDsn 1, !-  
htg_sch_office_br__Sunday, !-  
htg_sch_office_br__Sunday;

Schedule:Year,
  htg_sch_office_br_,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  htg_sch_office_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
htg_sch_office_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Hol 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
clg_sch_office_br__Sunday,!-  
Temperature,!-  
32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32;

Schedule:Day:Hourly,
clg_sch_office_br__Weekday,!-  
Temperature,!-  
32, 32, 32, 32, 32, 32, 32, 32, 26, 26, 26, 26, 26, 26, 26, 26, 26, 26, 26, 32, 32, 32, 32, 32;

Schedule:Week:Daily,
clg_sch_office_br_ Week Rule - Jan1-Dec31, !-  
clg_sch_office_br__Sunday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Sunday, !-  
clg_sch_office_br__Hol 1, !-  
clg_sch_office_br__Monday_SmrDsn 1, !-  
clg_sch_office_br__Monday_SmrDsn_WntrDsn 1, !-  
clg_sch_office_br__Sunday, !-  
clg_sch_office_br__Sunday;

Schedule:Year,
  clg_sch_office_br_,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  clg_sch_office_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
clg_sch_office_br__Monday_SmrDsn 1,!-  
Temperature,!-  
32, 32, 32, 32, 32, 32, 32, 32, 26, 26, 26, 26, 26, 26, 26, 26, 26, 26, 26, 32, 32, 32, 32, 32;

Schedule:Day:Hourly,
clg_sch_office_br__Monday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32;

Schedule:Day:Hourly,
clg_sch_office_br__Hol 1,!-  
Temperature,!-  
32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32;

ZoneVentilation:WindandStackOpenArea,
  win-sky_1_c429f0a6_Opening,             !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0,                                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

Schedule:Day:Hourly,
NaturalVent_Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_SundayWeekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
NaturalVent Week Rule - Jan1-Dec31, !-  
NaturalVent_Sunday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_Sunday, !-  
NaturalVent_Hol 1, !-  
NaturalVent_Monday_SmrDsn 1, !-  
NaturalVent_Monday_SmrDsn_WntrDsn 1, !-  
NaturalVent_Sunday, !-  
NaturalVent_Sunday;

Schedule:Year,
  NaturalVent,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  NaturalVent Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
NaturalVent_Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ZoneVentilation:WindandStackOpenArea,
  win-sky_2_b6e03185_Opening,             !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0,                                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_3_4fbbe018_Opening,             !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0,                                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_4_f73fbd88_Opening,             !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0,                                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_5_530bfba9_Opening,             !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0,                                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_6_64b552b5_Opening,             !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0,                                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_7_07ab9dfa_Opening,             !- Name
  Zone1-1_Atrium_4adffa26,                !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0,                                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone1-1_Atrium_4adffa26,                !- Zone Name
  Zone1-1_Atrium_4adffa26 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone1-1_Atrium_4adffa26 Zone Air Node;  !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone1-1_Atrium_4adffa26 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone1-1_Atrium_4adffa26 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone1-1_Atrium_4adffa26 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone1-1_Atrium_4adffa26 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone1-1_Atrium_4adffa26 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone1-1_Atrium_4adffa26,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone1-1_Atrium_4adffa26 Zero air DSOA,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone1-1_Atrium_4adffa26 Zero air DSOA,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone1-2_Cafe_b7087838,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.50000000000001,                       !- Ceiling Height {m}
  803.014341696019,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone1-2_Cafe_b7087838_Space,            !- Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  1-2_cafe_br_;                           !- Space Type

SpaceList,
  1-2_cafe_br_,                           !- Name
  Zone1-2_Cafe_b7087838_Space;            !- Space Name 1

Lights,
  lt_1-2_cafe_br_,                        !- Name
  1-2_cafe_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_1-2_cafe_br_,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_1-2_cafe_br__Sunday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Sunday, !-  
lt_sch_1-2_cafe_br__Hol 1, !-  
lt_sch_1-2_cafe_br__Monday_SmrDsn 1, !-  
lt_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_1-2_cafe_br__Sunday, !-  
lt_sch_1-2_cafe_br__Sunday;

Schedule:Year,
  lt_sch_1-2_cafe_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_1-2_cafe_br_,                       !- Name
  1-2_cafe_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_1-2_cafe_br_,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0.75, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_1-2_cafe_br__Sunday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Sunday, !-  
ppl_sch_1-2_cafe_br__Hol 1, !-  
ppl_sch_1-2_cafe_br__Monday_SmrDsn 1, !-  
ppl_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_1-2_cafe_br__Sunday, !-  
ppl_sch_1-2_cafe_br__Sunday;

Schedule:Year,
  ppl_sch_1-2_cafe_br_,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0.75, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_1-2_cafe_br_,                        !- Name
  1-2_cafe_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_1-2_cafe_br_,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Sunday,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Weekday,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.301, 0.767, 1, 1, 1, 1, 1, 1, 0.767, 0.301, 0.301, 0.767, 1, 1, 1, 1, 0.767, 0.301;

Schedule:Week:Daily,
eq_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_1-2_cafe_br__Sunday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Sunday, !-  
eq_sch_1-2_cafe_br__Hol 1, !-  
eq_sch_1-2_cafe_br__Monday_SmrDsn 1, !-  
eq_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_1-2_cafe_br__Sunday, !-  
eq_sch_1-2_cafe_br__Sunday;

Schedule:Year,
  eq_sch_1-2_cafe_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.301, 0.767, 1, 1, 1, 1, 1, 1, 0.767, 0.301, 0.301, 0.767, 1, 1, 1, 1, 0.767, 0.301;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Hol 1,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 12,                !- Name
  1-2_cafe_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00022, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face0,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_e0fabe03..Face10,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 1 {m}
  -53.4172995123075, 8.09792152819519, 7.78033440764201e-16, !- X,Y,Z Vertex 2 {m}
  -58.3026808248929, 6.7641569351663, 1.63628749735801e-15, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face1,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_89823fd1..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.3165790380654, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.3165790380654, 4.02324480885607e-15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.44089209850063e-15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face10,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face42,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085696, 4.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085696, 9.23705556488128e-16, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face11,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001328, 4.50000000000001, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 5.32907051820075e-15, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.4200609690212, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.4200609690212, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door_2979bd49,                          !- Name
  Door,                                   !- Surface Type
  Ext_Door,                               !- Construction Name
  Zone1-2_Cafe_b7087838..Face11,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757931945416, -4.88535965417933, 3.8175000667572, !- X,Y,Z Vertex 1 {m}
  -59.5757931945416, -4.88535965417933, 0.2, !- X,Y,Z Vertex 2 {m}
  -53.1658785279989, -3.1353801378319, 0.2, !- X,Y,Z Vertex 3 {m}
  -53.1658785279989, -3.1353801378319, 3.8175000667572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face12,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.44089209850063e-15, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 5.32907051820075e-15, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001328, 4.50000000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_2_2a62369b,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-2_Cafe_b7087838..Face12,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.3601731877061, -0.0873606340031563, 3.72616753578186, !- X,Y,Z Vertex 1 {m}
  -65.3601731877061, -0.0873606340031563, 0.208667470514777, !- X,Y,Z Vertex 2 {m}
  -65.0919282679475, -1.06990187481437, 0.208667470514777, !- X,Y,Z Vertex 3 {m}
  -65.0919282679475, -1.06990187481437, 3.72616753578186; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_3_e4eef8ad,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-2_Cafe_b7087838..Face12,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895882959, -2.65349414988059, 3.72616753578186, !- X,Y,Z Vertex 1 {m}
  -64.6595895882959, -2.65349414988059, 0.200167345046999, !- X,Y,Z Vertex 2 {m}
  -64.2125148032438, -4.29106258709796, 0.200167345046999, !- X,Y,Z Vertex 3 {m}
  -64.2125148032438, -4.29106258709796, 3.72616753578186; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face13,          !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700506, 1.50546242139171e-15, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.4200609690212, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 5.32907051820075e-15, !- X,Y,Z Vertex 3 {m}
  -64.5190811327873, -3.16815853229159, 5.04688883277519e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face14,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.4200609690212, 4.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.4200609690212, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700506, 1.50546242139171e-15, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700503, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_1_3fd0be81,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-2_Cafe_b7087838..Face14,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 3.8175000667572, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 0.2, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 0.2, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 3.8175000667572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_3e905c74..Face9,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -57.8836766609878, 5.22940700782801, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_3e905c74..Face8,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.3165790380654, 4.02324480885607e-15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.3165790380654, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_329c1247..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700503, 4.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700506, 1.50546242139171e-15, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085696, 9.23705556488128e-16, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085696, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face5,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_950ca918..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4172995123075, 8.09792152819519, 7.78033440764201e-16, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700506, 1.50546242139171e-15, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229159, 5.04688883277519e-15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 4.44089209850063e-15, !- X,Y,Z Vertex 4 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  -58.3026808248929, 6.7641569351663, 1.63628749735801e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face6,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_0eb92d27..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 4.5, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715265, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085696, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_883d550b..Face12,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face8,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face11,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085696, 4.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_b7087838..Face9,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_1_ca083a3d..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001328, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.4200609690212, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715265, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone1-2_Cafe_b7087838 Thermostat,       !- Name
  Zone1-2_Cafe_b7087838,                  !- Zone or ZoneList Name
  Zone1-2_Cafe_b7087838 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 1,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone1-2_Cafe_b7087838 Thermostat Schedule, !- Name
  Zone1-2_Cafe_b7087838 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone1-2_Cafe_b7087838 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 1,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_2_2a62369b_Opening,              !- Name
  Zone1-2_Cafe_b7087838,                  !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.879375016316771,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_3_e4eef8ad_Opening,              !- Name
  Zone1-2_Cafe_b7087838,                  !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.881500047683715,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_1_3fd0be81_Opening,              !- Name
  Zone1-2_Cafe_b7087838,                  !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.9043750166893,                        !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone1-2_Cafe_b7087838,                  !- Zone Name
  Zone1-2_Cafe_b7087838 Equipment List,   !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone1-2_Cafe_b7087838 Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone1-2_Cafe_b7087838 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone1-2_Cafe_b7087838 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone1-2_Cafe_b7087838 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone1-2_Cafe_b7087838 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone1-2_Cafe_b7087838 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone1-2_Cafe_b7087838,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone1-2_Cafe_b7087838 DSOA Space List,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  mv_cafe-seminar_br_ 2,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone1-2_Cafe_b7087838 DSOA Space List,  !- Name
  Zone1-2_Cafe_b7087838_Space,            !- Space Name 1
  mv_cafe-seminar_br_ 2;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_10_a8b99228,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  35.2951532500024,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_10_a8b99228_Space,      !- Name
  Zone2-1_Meeting_10_a8b99228,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

SpaceList,
  2-1_meeting_br_,                        !- Name
  Zone2-1_Meeting_9_e7382f72_Space,       !- Space Name 1
  Zone2-1_Meeting_1_ca083a3d_Space,       !- Space Name 2
  Zone2-1_Meeting_2_2c30e161_Space,       !- Space Name 3
  Zone2-1_Meeting_3_ea0ed789_Space,       !- Space Name 4
  Zone2-1_Meeting_4_4410e019_Space,       !- Space Name 5
  Zone2-1_Meeting_5_7fc245ab_Space,       !- Space Name 6
  Zone2-1_Meeting_6_4cd638bf_Space,       !- Space Name 7
  Zone2-1_Meeting_7_8b21235b_Space,       !- Space Name 8
  Zone2-1_Meeting_8_153ce1a0_Space,       !- Space Name 9
  Zone2-1_Meeting_10_a8b99228_Space,      !- Space Name 10
  Zone2-1_Meeting_11_6f14e408_Space,      !- Space Name 11
  Zone2-1_Meeting_12_54dc2219_Space,      !- Space Name 12
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Space Name 13
  Zone2-1_Meeting_14_b84b121d_Space,      !- Space Name 14
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Space Name 15
  Zone2-1_Meeting_16_37a03407_Space,      !- Space Name 16
  Zone2-1_Meeting_17_db4a7616_Space,      !- Space Name 17
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Space Name 18
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Space Name 19
  Zone2-1_Meeting_20_e0128584_Space;      !- Space Name 20

Lights,
  lt_2-1_meeting_br_,                     !- Name
  2-1_meeting_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_2-1_meeting_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.7,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_2-1_meeting_br__Sunday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Sunday, !-  
lt_sch_2-1_meeting_br__Hol 1, !-  
lt_sch_2-1_meeting_br__Monday_SmrDsn 1, !-  
lt_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_2-1_meeting_br__Sunday, !-  
lt_sch_2-1_meeting_br__Sunday;

Schedule:Year,
  lt_sch_2-1_meeting_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_2-1_meeting_br_,                    !- Name
  2-1_meeting_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_2-1_meeting_br_,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.5,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_2-1_meeting_br__Sunday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Sunday, !-  
ppl_sch_2-1_meeting_br__Hol 1, !-  
ppl_sch_2-1_meeting_br__Monday_SmrDsn 1, !-  
ppl_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_2-1_meeting_br__Sunday, !-  
ppl_sch_2-1_meeting_br__Sunday;

Schedule:Year,
  ppl_sch_2-1_meeting_br_,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_2-1_meeting_br_,                     !- Name
  2-1_meeting_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_2-1_meeting_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_2-1_meeting_br__Sunday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Sunday, !-  
eq_sch_2-1_meeting_br__Hol 1, !-  
eq_sch_2-1_meeting_br__Monday_SmrDsn 1, !-  
eq_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_2-1_meeting_br__Sunday, !-  
eq_sch_2-1_meeting_br__Sunday;

Schedule:Year,
  eq_sch_2-1_meeting_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 6,                 !- Name
  2-1_meeting_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00022, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_a8b99228..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_10_a8b99228,            !- Zone Name
  Zone2-1_Meeting_10_a8b99228_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_6c6d5af7..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_a8b99228..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_10_a8b99228,            !- Zone Name
  Zone2-1_Meeting_10_a8b99228_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 15,  !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_a8b99228..Face2,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_10_a8b99228,            !- Zone Name
  Zone2-1_Meeting_10_a8b99228_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_c4c8ece5..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 15,  !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_a8b99228..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_10_a8b99228,            !- Zone Name
  Zone2-1_Meeting_10_a8b99228_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_6f14e408..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057413, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_a8b99228..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_10_a8b99228,            !- Zone Name
  Zone2-1_Meeting_10_a8b99228_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_e7382f72..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.91269450655, 10.6763377680326, 15,  !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_a8b99228..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_10_a8b99228,            !- Zone Name
  Zone2-1_Meeting_10_a8b99228_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_8b21235b..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_10_a8b99228 Thermostat, !- Name
  Zone2-1_Meeting_10_a8b99228,            !- Zone or ZoneList Name
  Zone2-1_Meeting_10_a8b99228 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 31,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_10_a8b99228 Thermostat Schedule, !- Name
  Zone2-1_Meeting_10_a8b99228 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_10_a8b99228 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 31,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_10_a8b99228,            !- Zone Name
  Zone2-1_Meeting_10_a8b99228 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_10_a8b99228 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_10_a8b99228 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_10_a8b99228 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_10_a8b99228 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_10_a8b99228 Inlet Node List, !- Name
  Zone2-1_Meeting_10_a8b99228 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_10_a8b99228 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_10_a8b99228 Exhaust Node List, !- Name
  Zone2-1_Meeting_10_a8b99228 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_10_a8b99228 Return Node List, !- Name
  Zone2-1_Meeting_10_a8b99228 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_10_a8b99228 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_10_a8b99228 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_a8b99228 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_10_a8b99228 Air Terminal, !- Name
  Zone2-1_Meeting_10_a8b99228 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_10_a8b99228 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_10_a8b99228 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_10_a8b99228 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 50,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 50,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_10_a8b99228 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_10_a8b99228 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_10_a8b99228 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_10_a8b99228 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_10_a8b99228 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_10_a8b99228 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_10_a8b99228 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_10_a8b99228 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_10_a8b99228 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_10_a8b99228 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_10_a8b99228 FCU OA Mixer, !- Name
  Zone2-1_Meeting_10_a8b99228 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_10_a8b99228 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_10_a8b99228 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_10_a8b99228 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_10_a8b99228 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_10_a8b99228 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 59,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 60,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_10_a8b99228 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_10_a8b99228,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_10_a8b99228 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Hourly,
mv_sch_office_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
mv_sch_office_br_ Week Rule - Jan1-Dec31, !-  
mv_sch_office_br__Sunday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Sunday, !-  
mv_sch_office_br__Hol 1, !-  
mv_sch_office_br__Monday_SmrDsn 1, !-  
mv_sch_office_br__Monday_SmrDsn_WntrDsn 1, !-  
mv_sch_office_br__Sunday, !-  
mv_sch_office_br__Sunday;

Schedule:Year,
  mv_sch_office_br_,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  mv_sch_office_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
mv_sch_office_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Controller:MechanicalVentilation,
  26 Zone DOAS Mechanical Ventilation Controller, !- Name
  mv_sch_office_br_,                      !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone2-1_Meeting_10_a8b99228,            !- Zone or ZoneList Name 1
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone2-1_Meeting_11_6f14e408,            !- Zone or ZoneList Name 2
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone2-1_Meeting_12_54dc2219,            !- Zone or ZoneList Name 3
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone or ZoneList Name 4
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone2-1_Meeting_14_b84b121d,            !- Zone or ZoneList Name 5
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone2-1_Meeting_15_5c18a09a,            !- Zone or ZoneList Name 6
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone2-1_Meeting_16_37a03407,            !- Zone or ZoneList Name 7
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone2-1_Meeting_17_db4a7616,            !- Zone or ZoneList Name 8
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone2-1_Meeting_18_e81efb3a,            !- Zone or ZoneList Name 9
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Zone2-1_Meeting_19_7c83da0a,            !- Zone or ZoneList Name 10
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Zone2-1_Meeting_1_ca083a3d,             !- Zone or ZoneList Name 11
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Zone2-1_Meeting_20_e0128584,            !- Zone or ZoneList Name 12
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Zone2-1_Meeting_2_2c30e161,             !- Zone or ZoneList Name 13
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Zone2-1_Meeting_3_ea0ed789,             !- Zone or ZoneList Name 14
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Zone2-1_Meeting_4_4410e019,             !- Zone or ZoneList Name 15
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Zone2-1_Meeting_5_7fc245ab,             !- Zone or ZoneList Name 16
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Zone2-1_Meeting_6_4cd638bf,             !- Zone or ZoneList Name 17
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Zone2-1_Meeting_7_8b21235b,             !- Zone or ZoneList Name 18
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Zone2-1_Meeting_8_153ce1a0,             !- Zone or ZoneList Name 19
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Zone2-1_Meeting_9_e7382f72,             !- Zone or ZoneList Name 20
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  Zone3-1_OpenOffice_1_f45f29be,          !- Zone or ZoneList Name 21
  mv_office_br_ 2,                        !- Design Specification Outdoor Air Object Name 21
  ,                                       !- Design Specification Zone Air Distribution Object Name 21
  Zone3-1_OpenOffice_2_4889cee4,          !- Zone or ZoneList Name 22
  mv_office_br_ 2,                        !- Design Specification Outdoor Air Object Name 22
  ,                                       !- Design Specification Zone Air Distribution Object Name 22
  Zone3-1_OpenOffice_3_fadc0f2f,          !- Zone or ZoneList Name 23
  mv_office_br_ 2,                        !- Design Specification Outdoor Air Object Name 23
  ,                                       !- Design Specification Zone Air Distribution Object Name 23
  Zone3-1_OpenOffice_4_069ea6bf,          !- Zone or ZoneList Name 24
  mv_office_br_ 2,                        !- Design Specification Outdoor Air Object Name 24
  ,                                       !- Design Specification Zone Air Distribution Object Name 24
  Zone3-1_OpenOffice_5_ed34d8e9,          !- Zone or ZoneList Name 25
  mv_office_br_ 2,                        !- Design Specification Outdoor Air Object Name 25
  ,                                       !- Design Specification Zone Air Distribution Object Name 25
  Zone3-3_Lab_883d550b,                   !- Zone or ZoneList Name 26
  mv_office_br_,                          !- Design Specification Outdoor Air Object Name 26
  ;                                       !- Design Specification Zone Air Distribution Object Name 26

DesignSpecification:OutdoorAir,
  mv_cafe-seminar_br_ 1,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_10_a8b99228 DSOA Space List, !- Name
  Zone2-1_Meeting_10_a8b99228_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_11_6f14e408,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537526,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_11_6f14e408_Space,      !- Name
  Zone2-1_Meeting_11_6f14e408,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_6f14e408..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_11_6f14e408,            !- Zone Name
  Zone2-1_Meeting_11_6f14e408_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_6c6d5af7..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_6f14e408..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_11_6f14e408,            !- Zone Name
  Zone2-1_Meeting_11_6f14e408_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_10fade15..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265126, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_6f14e408..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_11_6f14e408,            !- Zone Name
  Zone2-1_Meeting_11_6f14e408_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 15,   !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_6f14e408..Face3,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_11_6f14e408,            !- Zone Name
  Zone2-1_Meeting_11_6f14e408_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_54dc2219..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 15,   !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_6f14e408..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_11_6f14e408,            !- Zone Name
  Zone2-1_Meeting_11_6f14e408_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_a8b99228..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.99089082603, 7.2999080005741, 15,   !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_6f14e408..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_11_6f14e408,            !- Zone Name
  Zone2-1_Meeting_11_6f14e408_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_4cd638bf..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_11_6f14e408 Thermostat, !- Name
  Zone2-1_Meeting_11_6f14e408,            !- Zone or ZoneList Name
  Zone2-1_Meeting_11_6f14e408 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 32,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_11_6f14e408 Thermostat Schedule, !- Name
  Zone2-1_Meeting_11_6f14e408 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_11_6f14e408 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 32,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_11_6f14e408,            !- Zone Name
  Zone2-1_Meeting_11_6f14e408 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_11_6f14e408 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_11_6f14e408 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_11_6f14e408 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_11_6f14e408 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_11_6f14e408 Inlet Node List, !- Name
  Zone2-1_Meeting_11_6f14e408 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_11_6f14e408 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_11_6f14e408 Exhaust Node List, !- Name
  Zone2-1_Meeting_11_6f14e408 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_11_6f14e408 Return Node List, !- Name
  Zone2-1_Meeting_11_6f14e408 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_11_6f14e408 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_11_6f14e408 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_6f14e408 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_11_6f14e408 Air Terminal, !- Name
  Zone2-1_Meeting_11_6f14e408 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_11_6f14e408 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_11_6f14e408 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_11_6f14e408 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 51,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 51,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_11_6f14e408 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_11_6f14e408 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_11_6f14e408 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_11_6f14e408 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_11_6f14e408 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_11_6f14e408 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_11_6f14e408 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_11_6f14e408 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_11_6f14e408 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_11_6f14e408 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_11_6f14e408 FCU OA Mixer, !- Name
  Zone2-1_Meeting_11_6f14e408 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_11_6f14e408 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_11_6f14e408 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_11_6f14e408 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_11_6f14e408 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_11_6f14e408 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 61,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 62,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_11_6f14e408 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_11_6f14e408,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_11_6f14e408 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_11_6f14e408 DSOA Space List, !- Name
  Zone2-1_Meeting_11_6f14e408_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_12_54dc2219,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537526,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_12_54dc2219_Space,      !- Name
  Zone2-1_Meeting_12_54dc2219,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_54dc2219..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_12_54dc2219,            !- Zone Name
  Zone2-1_Meeting_12_54dc2219_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_6735b33c..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_54dc2219..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_12_54dc2219,            !- Zone Name
  Zone2-1_Meeting_12_54dc2219_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_bc05085b..Face7,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265126, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_54dc2219..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_12_54dc2219,            !- Zone Name
  Zone2-1_Meeting_12_54dc2219_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_069ea6bf..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 15;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_54dc2219..Face3,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_12_54dc2219,            !- Zone Name
  Zone2-1_Meeting_12_54dc2219_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_db4a7616..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_54dc2219..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_12_54dc2219,            !- Zone Name
  Zone2-1_Meeting_12_54dc2219_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_c4c8ece5..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 15,   !- X,Y,Z Vertex 1 {m}
  -62.99089082603, 7.2999080005741, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_54dc2219..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_12_54dc2219,            !- Zone Name
  Zone2-1_Meeting_12_54dc2219_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_6f14e408..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 15;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_12_54dc2219 Thermostat, !- Name
  Zone2-1_Meeting_12_54dc2219,            !- Zone or ZoneList Name
  Zone2-1_Meeting_12_54dc2219 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 33,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_12_54dc2219 Thermostat Schedule, !- Name
  Zone2-1_Meeting_12_54dc2219 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_12_54dc2219 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 33,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_12_54dc2219,            !- Zone Name
  Zone2-1_Meeting_12_54dc2219 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_12_54dc2219 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_12_54dc2219 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_12_54dc2219 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_12_54dc2219 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_12_54dc2219 Inlet Node List, !- Name
  Zone2-1_Meeting_12_54dc2219 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_12_54dc2219 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_12_54dc2219 Exhaust Node List, !- Name
  Zone2-1_Meeting_12_54dc2219 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_12_54dc2219 Return Node List, !- Name
  Zone2-1_Meeting_12_54dc2219 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_12_54dc2219 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_12_54dc2219 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_54dc2219 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_12_54dc2219 Air Terminal, !- Name
  Zone2-1_Meeting_12_54dc2219 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_12_54dc2219 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_12_54dc2219 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_12_54dc2219 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 52,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 52,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_12_54dc2219 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_12_54dc2219 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_12_54dc2219 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_12_54dc2219 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_12_54dc2219 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_12_54dc2219 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_12_54dc2219 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_12_54dc2219 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_12_54dc2219 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_12_54dc2219 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_12_54dc2219 FCU OA Mixer, !- Name
  Zone2-1_Meeting_12_54dc2219 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_12_54dc2219 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_12_54dc2219 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_12_54dc2219 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_12_54dc2219 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_12_54dc2219 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 63,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 64,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_12_54dc2219 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_12_54dc2219,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_12_54dc2219 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_12_54dc2219 DSOA Space List, !- Name
  Zone2-1_Meeting_12_54dc2219_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_13_c4c8ece5,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  35.2951532500024,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Name
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_c4c8ece5..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone Name
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_6735b33c..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_c4c8ece5..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone Name
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_069ea6bf..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 11.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_c4c8ece5..Face2,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone Name
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_37a03407..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_c4c8ece5..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone Name
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_b84b121d..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 15,  !- X,Y,Z Vertex 1 {m}
  -63.91269450655, 10.6763377680326, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_c4c8ece5..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone Name
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_54dc2219..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057413, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_c4c8ece5..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone Name
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_a8b99228..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 15;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_13_c4c8ece5 Thermostat, !- Name
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone or ZoneList Name
  Zone2-1_Meeting_13_c4c8ece5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 34,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_13_c4c8ece5 Thermostat Schedule, !- Name
  Zone2-1_Meeting_13_c4c8ece5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_13_c4c8ece5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 34,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone Name
  Zone2-1_Meeting_13_c4c8ece5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_13_c4c8ece5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_13_c4c8ece5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_13_c4c8ece5 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_13_c4c8ece5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_13_c4c8ece5 Inlet Node List, !- Name
  Zone2-1_Meeting_13_c4c8ece5 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_13_c4c8ece5 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_13_c4c8ece5 Exhaust Node List, !- Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_13_c4c8ece5 Return Node List, !- Name
  Zone2-1_Meeting_13_c4c8ece5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_13_c4c8ece5 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_13_c4c8ece5 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_13_c4c8ece5 Air Terminal, !- Name
  Zone2-1_Meeting_13_c4c8ece5 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_13_c4c8ece5 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_13_c4c8ece5 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_13_c4c8ece5 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 53,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 53,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_13_c4c8ece5 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_13_c4c8ece5 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_13_c4c8ece5 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_13_c4c8ece5 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_13_c4c8ece5 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_13_c4c8ece5 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_13_c4c8ece5 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_13_c4c8ece5 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_13_c4c8ece5 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_13_c4c8ece5 FCU OA Mixer, !- Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_13_c4c8ece5 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_13_c4c8ece5 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_13_c4c8ece5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_13_c4c8ece5 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 65,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 66,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_13_c4c8ece5 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_13_c4c8ece5,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_13_c4c8ece5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_13_c4c8ece5 DSOA Space List, !- Name
  Zone2-1_Meeting_13_c4c8ece5_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_14_b84b121d,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537515,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_14_b84b121d_Space,      !- Name
  Zone2-1_Meeting_14_b84b121d,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_b84b121d..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_14_b84b121d,            !- Zone Name
  Zone2-1_Meeting_14_b84b121d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_6735b33c..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_b84b121d..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_14_b84b121d,            !- Zone Name
  Zone2-1_Meeting_14_b84b121d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_069ea6bf..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_b84b121d..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_14_b84b121d,            !- Zone Name
  Zone2-1_Meeting_14_b84b121d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_069ea6bf..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 15, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_b84b121d..Face3,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_14_b84b121d,            !- Zone Name
  Zone2-1_Meeting_14_b84b121d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_5c18a09a..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_b84b121d..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_14_b84b121d,            !- Zone Name
  Zone2-1_Meeting_14_b84b121d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_c4c8ece5..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_b84b121d..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_14_b84b121d,            !- Zone Name
  Zone2-1_Meeting_14_b84b121d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_e7382f72..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_14_b84b121d Thermostat, !- Name
  Zone2-1_Meeting_14_b84b121d,            !- Zone or ZoneList Name
  Zone2-1_Meeting_14_b84b121d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 35,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_14_b84b121d Thermostat Schedule, !- Name
  Zone2-1_Meeting_14_b84b121d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_14_b84b121d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 35,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_14_b84b121d,            !- Zone Name
  Zone2-1_Meeting_14_b84b121d Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_14_b84b121d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_14_b84b121d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_14_b84b121d Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_14_b84b121d Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_14_b84b121d Inlet Node List, !- Name
  Zone2-1_Meeting_14_b84b121d Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_14_b84b121d FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_14_b84b121d Exhaust Node List, !- Name
  Zone2-1_Meeting_14_b84b121d FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_14_b84b121d Return Node List, !- Name
  Zone2-1_Meeting_14_b84b121d Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_14_b84b121d Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_14_b84b121d Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_14_b84b121d Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_14_b84b121d Air Terminal, !- Name
  Zone2-1_Meeting_14_b84b121d Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_14_b84b121d Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_14_b84b121d Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_14_b84b121d FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_14_b84b121d FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 54,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 54,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_14_b84b121d FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_14_b84b121d FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_14_b84b121d FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_14_b84b121d FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_14_b84b121d FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_14_b84b121d FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_14_b84b121d FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_14_b84b121d FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_14_b84b121d FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_14_b84b121d FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_14_b84b121d FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_14_b84b121d FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_14_b84b121d FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_14_b84b121d FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_14_b84b121d Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_14_b84b121d FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_14_b84b121d FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_14_b84b121d FCU OA Mixer, !- Name
  Zone2-1_Meeting_14_b84b121d FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_14_b84b121d FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_14_b84b121d FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_14_b84b121d FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_14_b84b121d FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_14_b84b121d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_14_b84b121d Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 67,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 68,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_14_b84b121d FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_14_b84b121d,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_14_b84b121d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_14_b84b121d DSOA Space List, !- Name
  Zone2-1_Meeting_14_b84b121d_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_15_5c18a09a,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537515,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Name
  Zone2-1_Meeting_15_5c18a09a,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_15_5c18a09a..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_15_5c18a09a,            !- Zone Name
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_265b4d96..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_15_5c18a09a..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_15_5c18a09a,            !- Zone Name
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_ed34d8e9..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 8, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_15_5c18a09a..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_15_5c18a09a,            !- Zone Name
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_ed34d8e9..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 8, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_15_5c18a09a..Face3,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_15_5c18a09a,            !- Zone Name
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_e0128584..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 8, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_15_5c18a09a..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_15_5c18a09a,            !- Zone Name
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_37a03407..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_15_5c18a09a..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_15_5c18a09a,            !- Zone Name
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_b84b121d..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_15_5c18a09a Thermostat, !- Name
  Zone2-1_Meeting_15_5c18a09a,            !- Zone or ZoneList Name
  Zone2-1_Meeting_15_5c18a09a Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 36,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_15_5c18a09a Thermostat Schedule, !- Name
  Zone2-1_Meeting_15_5c18a09a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_15_5c18a09a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 36,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_15_5c18a09a,            !- Zone Name
  Zone2-1_Meeting_15_5c18a09a Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_15_5c18a09a Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_15_5c18a09a Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_15_5c18a09a Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_15_5c18a09a Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_15_5c18a09a Inlet Node List, !- Name
  Zone2-1_Meeting_15_5c18a09a Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_15_5c18a09a FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_15_5c18a09a Exhaust Node List, !- Name
  Zone2-1_Meeting_15_5c18a09a FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_15_5c18a09a Return Node List, !- Name
  Zone2-1_Meeting_15_5c18a09a Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_15_5c18a09a Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_15_5c18a09a Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_15_5c18a09a Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_15_5c18a09a Air Terminal, !- Name
  Zone2-1_Meeting_15_5c18a09a Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_15_5c18a09a Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_15_5c18a09a Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_15_5c18a09a FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 55,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 55,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_15_5c18a09a FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_15_5c18a09a FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_15_5c18a09a FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_15_5c18a09a FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_15_5c18a09a FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_15_5c18a09a FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_15_5c18a09a FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_15_5c18a09a Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_15_5c18a09a FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_15_5c18a09a FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_15_5c18a09a FCU OA Mixer, !- Name
  Zone2-1_Meeting_15_5c18a09a FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_15_5c18a09a FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_15_5c18a09a FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_15_5c18a09a FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_15_5c18a09a Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_15_5c18a09a Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 69,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 70,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_15_5c18a09a FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_15_5c18a09a,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_15_5c18a09a DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_15_5c18a09a DSOA Space List, !- Name
  Zone2-1_Meeting_15_5c18a09a_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_16_37a03407,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  35.2951532500025,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_16_37a03407_Space,      !- Name
  Zone2-1_Meeting_16_37a03407,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_16_37a03407..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_16_37a03407,            !- Zone Name
  Zone2-1_Meeting_16_37a03407_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_265b4d96..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_16_37a03407..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_16_37a03407,            !- Zone Name
  Zone2-1_Meeting_16_37a03407_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_ed34d8e9..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057413, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 8, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 8,   !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_16_37a03407..Face2,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_16_37a03407,            !- Zone Name
  Zone2-1_Meeting_16_37a03407_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_7c83da0a..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 8,   !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 8, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_16_37a03407..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_16_37a03407,            !- Zone Name
  Zone2-1_Meeting_16_37a03407_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_db4a7616..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 8, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057413, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_16_37a03407..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_16_37a03407,            !- Zone Name
  Zone2-1_Meeting_16_37a03407_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_5c18a09a..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.91269450655, 10.6763377680326, 8,   !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_16_37a03407..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_16_37a03407,            !- Zone Name
  Zone2-1_Meeting_16_37a03407_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_c4c8ece5..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 11.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_16_37a03407 Thermostat, !- Name
  Zone2-1_Meeting_16_37a03407,            !- Zone or ZoneList Name
  Zone2-1_Meeting_16_37a03407 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 37,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_16_37a03407 Thermostat Schedule, !- Name
  Zone2-1_Meeting_16_37a03407 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_16_37a03407 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 37,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_16_37a03407,            !- Zone Name
  Zone2-1_Meeting_16_37a03407 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_16_37a03407 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_16_37a03407 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_16_37a03407 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_16_37a03407 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_16_37a03407 Inlet Node List, !- Name
  Zone2-1_Meeting_16_37a03407 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_16_37a03407 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_16_37a03407 Exhaust Node List, !- Name
  Zone2-1_Meeting_16_37a03407 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_16_37a03407 Return Node List, !- Name
  Zone2-1_Meeting_16_37a03407 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_16_37a03407 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_16_37a03407 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_16_37a03407 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_16_37a03407 Air Terminal, !- Name
  Zone2-1_Meeting_16_37a03407 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_16_37a03407 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_16_37a03407 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_16_37a03407 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_16_37a03407 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 56,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 56,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_16_37a03407 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_16_37a03407 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_16_37a03407 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_16_37a03407 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_16_37a03407 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_16_37a03407 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_16_37a03407 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_16_37a03407 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_16_37a03407 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_16_37a03407 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_16_37a03407 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_16_37a03407 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_16_37a03407 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_16_37a03407 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_16_37a03407 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_16_37a03407 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_16_37a03407 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_16_37a03407 FCU OA Mixer, !- Name
  Zone2-1_Meeting_16_37a03407 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_16_37a03407 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_16_37a03407 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_16_37a03407 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_16_37a03407 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_16_37a03407 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_16_37a03407 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 71,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 72,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_16_37a03407 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_16_37a03407,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_16_37a03407 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_16_37a03407 DSOA Space List, !- Name
  Zone2-1_Meeting_16_37a03407_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_17_db4a7616,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537526,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_17_db4a7616_Space,      !- Name
  Zone2-1_Meeting_17_db4a7616,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_17_db4a7616..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_17_db4a7616,            !- Zone Name
  Zone2-1_Meeting_17_db4a7616_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_265b4d96..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_17_db4a7616..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_17_db4a7616,            !- Zone Name
  Zone2-1_Meeting_17_db4a7616_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_b98e16d5..Face7,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 8, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265126, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_17_db4a7616..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_17_db4a7616,            !- Zone Name
  Zone2-1_Meeting_17_db4a7616_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_ed34d8e9..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265126, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 8, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 8,    !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_17_db4a7616..Face3,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_17_db4a7616,            !- Zone Name
  Zone2-1_Meeting_17_db4a7616_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_e81efb3a..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 8,    !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 8, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_17_db4a7616..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_17_db4a7616,            !- Zone Name
  Zone2-1_Meeting_17_db4a7616_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_37a03407..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.99089082603, 7.2999080005741, 8,    !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_17_db4a7616..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_17_db4a7616,            !- Zone Name
  Zone2-1_Meeting_17_db4a7616_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_54dc2219..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_17_db4a7616 Thermostat, !- Name
  Zone2-1_Meeting_17_db4a7616,            !- Zone or ZoneList Name
  Zone2-1_Meeting_17_db4a7616 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 38,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_17_db4a7616 Thermostat Schedule, !- Name
  Zone2-1_Meeting_17_db4a7616 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_17_db4a7616 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 38,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_17_db4a7616,            !- Zone Name
  Zone2-1_Meeting_17_db4a7616 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_17_db4a7616 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_17_db4a7616 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_17_db4a7616 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_17_db4a7616 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_17_db4a7616 Inlet Node List, !- Name
  Zone2-1_Meeting_17_db4a7616 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_17_db4a7616 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_17_db4a7616 Exhaust Node List, !- Name
  Zone2-1_Meeting_17_db4a7616 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_17_db4a7616 Return Node List, !- Name
  Zone2-1_Meeting_17_db4a7616 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_17_db4a7616 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_17_db4a7616 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_17_db4a7616 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_17_db4a7616 Air Terminal, !- Name
  Zone2-1_Meeting_17_db4a7616 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_17_db4a7616 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_17_db4a7616 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_17_db4a7616 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 57,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 57,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_17_db4a7616 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_17_db4a7616 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_17_db4a7616 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_17_db4a7616 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_17_db4a7616 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_17_db4a7616 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_17_db4a7616 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_17_db4a7616 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_17_db4a7616 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_17_db4a7616 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_17_db4a7616 FCU OA Mixer, !- Name
  Zone2-1_Meeting_17_db4a7616 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_17_db4a7616 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_17_db4a7616 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_17_db4a7616 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_17_db4a7616 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_17_db4a7616 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 73,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 74,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_17_db4a7616 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_17_db4a7616,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_17_db4a7616 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_17_db4a7616 DSOA Space List, !- Name
  Zone2-1_Meeting_17_db4a7616_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_18_e81efb3a,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537526,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Name
  Zone2-1_Meeting_18_e81efb3a,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_18_e81efb3a..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_18_e81efb3a,            !- Zone Name
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afcefb5c..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_18_e81efb3a..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_18_e81efb3a,            !- Zone Name
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_3e905c74..Face7,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 4.5,  !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_18_e81efb3a..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_18_e81efb3a,            !- Zone Name
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_0eb92d27..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265126, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_18_e81efb3a..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_18_e81efb3a,            !- Zone Name
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265126, 8, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 4.5,  !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 8;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_18_e81efb3a..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_18_e81efb3a,            !- Zone Name
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_7c83da0a..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 8,    !- X,Y,Z Vertex 1 {m}
  -62.99089082603, 7.2999080005741, 4.5,  !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_18_e81efb3a..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_18_e81efb3a,            !- Zone Name
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_db4a7616..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 8, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 8;    !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_18_e81efb3a Thermostat, !- Name
  Zone2-1_Meeting_18_e81efb3a,            !- Zone or ZoneList Name
  Zone2-1_Meeting_18_e81efb3a Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 39,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_18_e81efb3a Thermostat Schedule, !- Name
  Zone2-1_Meeting_18_e81efb3a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_18_e81efb3a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 39,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_18_e81efb3a,            !- Zone Name
  Zone2-1_Meeting_18_e81efb3a Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_18_e81efb3a Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_18_e81efb3a Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_18_e81efb3a Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_18_e81efb3a Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_18_e81efb3a Inlet Node List, !- Name
  Zone2-1_Meeting_18_e81efb3a Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_18_e81efb3a FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_18_e81efb3a Exhaust Node List, !- Name
  Zone2-1_Meeting_18_e81efb3a FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_18_e81efb3a Return Node List, !- Name
  Zone2-1_Meeting_18_e81efb3a Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_18_e81efb3a Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_18_e81efb3a Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_18_e81efb3a Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_18_e81efb3a Air Terminal, !- Name
  Zone2-1_Meeting_18_e81efb3a Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_18_e81efb3a Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_18_e81efb3a Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_18_e81efb3a FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 58,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 58,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_18_e81efb3a FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_18_e81efb3a FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_18_e81efb3a FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_18_e81efb3a FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_18_e81efb3a FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_18_e81efb3a FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_18_e81efb3a FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_18_e81efb3a Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_18_e81efb3a FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_18_e81efb3a FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_18_e81efb3a FCU OA Mixer, !- Name
  Zone2-1_Meeting_18_e81efb3a FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_18_e81efb3a FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_18_e81efb3a FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_18_e81efb3a FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_18_e81efb3a Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_18_e81efb3a Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 75,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 76,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_18_e81efb3a FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_18_e81efb3a,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_18_e81efb3a DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_18_e81efb3a DSOA Space List, !- Name
  Zone2-1_Meeting_18_e81efb3a_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_19_7c83da0a,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  35.2951532500024,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Name
  Zone2-1_Meeting_19_7c83da0a,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_19_7c83da0a..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_19_7c83da0a,            !- Zone Name
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afcefb5c..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_19_7c83da0a..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_19_7c83da0a,            !- Zone Name
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_3e905c74..Face6,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 4.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_19_7c83da0a..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_19_7c83da0a,            !- Zone Name
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057413, 8, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 4.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_19_7c83da0a..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_19_7c83da0a,            !- Zone Name
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_e0128584..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 8,   !- X,Y,Z Vertex 1 {m}
  -63.91269450655, 10.6763377680326, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_19_7c83da0a..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_19_7c83da0a,            !- Zone Name
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_e81efb3a..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057413, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_19_7c83da0a..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_19_7c83da0a,            !- Zone Name
  Zone2-1_Meeting_19_7c83da0a_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_37a03407..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 8, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 8, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 8;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_19_7c83da0a Thermostat, !- Name
  Zone2-1_Meeting_19_7c83da0a,            !- Zone or ZoneList Name
  Zone2-1_Meeting_19_7c83da0a Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 40,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_19_7c83da0a Thermostat Schedule, !- Name
  Zone2-1_Meeting_19_7c83da0a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_19_7c83da0a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 40,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_19_7c83da0a,            !- Zone Name
  Zone2-1_Meeting_19_7c83da0a Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_19_7c83da0a Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_19_7c83da0a Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_19_7c83da0a Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_19_7c83da0a Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_19_7c83da0a Inlet Node List, !- Name
  Zone2-1_Meeting_19_7c83da0a Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_19_7c83da0a FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_19_7c83da0a Exhaust Node List, !- Name
  Zone2-1_Meeting_19_7c83da0a FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_19_7c83da0a Return Node List, !- Name
  Zone2-1_Meeting_19_7c83da0a Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_19_7c83da0a Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_19_7c83da0a Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_19_7c83da0a Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_19_7c83da0a Air Terminal, !- Name
  Zone2-1_Meeting_19_7c83da0a Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_19_7c83da0a Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_19_7c83da0a Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_19_7c83da0a FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 59,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 59,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_19_7c83da0a FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_19_7c83da0a FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_19_7c83da0a FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_19_7c83da0a FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_19_7c83da0a FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_19_7c83da0a FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_19_7c83da0a FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_19_7c83da0a Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_19_7c83da0a FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_19_7c83da0a FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_19_7c83da0a FCU OA Mixer, !- Name
  Zone2-1_Meeting_19_7c83da0a FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_19_7c83da0a FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_19_7c83da0a FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_19_7c83da0a FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_19_7c83da0a Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_19_7c83da0a Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 77,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 78,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_19_7c83da0a FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_19_7c83da0a,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_19_7c83da0a DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
