  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone Name
  Zone3-2_OpenOffice2_1_54abf7a5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_54abf7a5..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone Name
  Zone3-2_OpenOffice2_1_54abf7a5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 8, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_53_36d05345,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_1_54abf7a5..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_54abf7a5..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone Name
  Zone3-2_OpenOffice2_1_54abf7a5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_10_d5c7794b,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_1_54abf7a5..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7419303224981, 35.1267409005353, 7.40000009536743, !- X,Y,Z Vertex 1 {m}
  -41.7419303224981, 35.1267409005353, 4.59999990463257, !- X,Y,Z Vertex 2 {m}
  -45.145087468754, 33.5888818120153, 4.59999990463257, !- X,Y,Z Vertex 3 {m}
  -45.145087468754, 33.5888818120153, 7.40000009536743; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_54abf7a5..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone Name
  Zone3-2_OpenOffice2_1_54abf7a5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_1_54abf7a5 Thermostat, !- Name
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_1_54abf7a5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 2,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_1_54abf7a5 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_1_54abf7a5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_1_54abf7a5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 2,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_53_36d05345_Opening,             !- Name
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_10_d5c7794b_Opening,             !- Name
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  336,                                    !- Effective Angle {deg}
  0.700000047683715,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone Name
  Zone3-2_OpenOffice2_1_54abf7a5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_1_54abf7a5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_1_54abf7a5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_1_54abf7a5 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_1_54abf7a5 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_1_54abf7a5 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_1_54abf7a5 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_1_54abf7a5 Return Node List, !- Name
  Zone3-2_OpenOffice2_1_54abf7a5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_1_54abf7a5 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_1_54abf7a5 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_1_54abf7a5 Air Terminal, !- Name
  Zone3-2_OpenOffice2_1_54abf7a5 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_1_54abf7a5 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_1_54abf7a5 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_1_54abf7a5 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_1_54abf7a5 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_1_54abf7a5 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_1_54abf7a5 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_1_54abf7a5 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_1_54abf7a5 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_1_54abf7a5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_1_54abf7a5 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 1,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 2,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_1_54abf7a5 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_1_54abf7a5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_1_54abf7a5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_1_54abf7a5 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_1_54abf7a5_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_2_16de1324,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  854.348623460536,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_16de1324..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_1_bffd266d..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_16de1324..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_1_bffd266d..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_16de1324..Face2,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_941b6283..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 8,  !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 4 {m}
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 5 {m}
  -20.7842041949195, 5.75988398733894, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_16de1324..Face3,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_17_3057e27e..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 4 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120165, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_16de1324..Face4,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120165, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_16de1324..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_12_b1b567ae,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0830173215603, -6.88678259294761, 7.40000019073486, !- X,Y,Z Vertex 1 {m}
  -15.0830173215603, -6.88678259294761, 4.6, !- X,Y,Z Vertex 2 {m}
  -19.3241517380532, 2.52112037164343, 4.6, !- X,Y,Z Vertex 3 {m}
  -19.3241517380532, 2.52112037164343, 7.40000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_16de1324..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_16de1324..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 8,  !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 2 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 3 {m}
  -25.8025283989874, -16.1267989324653, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_17_90671483,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_2_16de1324..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5071552024675, -3.50245632311947, 7.65, !- X,Y,Z Vertex 1 {m}
  -31.5071552024675, -3.50245632311947, 4.85, !- X,Y,Z Vertex 2 {m}
  -27.8707644592806, -11.5497912645462, 4.85, !- X,Y,Z Vertex 3 {m}
  -27.8707644592806, -11.5497912645462, 7.65; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_2_16de1324 Thermostat, !- Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_2_16de1324 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 3,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_2_16de1324 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_2_16de1324 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_2_16de1324 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 3,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_12_b1b567ae_Opening,             !- Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.700000047683715,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_17_90671483_Opening,             !- Name
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  246,                                    !- Effective Angle {deg}
  0.7,                                    !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone Name
  Zone3-2_OpenOffice2_2_16de1324 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_2_16de1324 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_2_16de1324 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_2_16de1324 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_2_16de1324 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_2_16de1324 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_2_16de1324 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_2_16de1324 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_2_16de1324 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_2_16de1324 Return Node List, !- Name
  Zone3-2_OpenOffice2_2_16de1324 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_2_16de1324 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_2_16de1324 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_2_16de1324 Air Terminal, !- Name
  Zone3-2_OpenOffice2_2_16de1324 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_2_16de1324 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_2_16de1324 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_2_16de1324 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_2_16de1324 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_2_16de1324 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_2_16de1324 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_2_16de1324 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_2_16de1324 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_2_16de1324 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_2_16de1324 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_2_16de1324 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_2_16de1324 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_2_16de1324 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_2_16de1324 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_2_16de1324 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_2_16de1324 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_2_16de1324 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 3,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 4,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_2_16de1324 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_2_16de1324,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_2_16de1324 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_2_16de1324 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_2_16de1324_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_3_91340bb6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  578.921422849717,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_0181e855..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_8555b565..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 2 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 3 {m}
  -36.5613792805378, 7.68254465661891, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_18_70de976d..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face3,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_2caf94d5..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 2 {m}
  -25.2002058011443, 15.5556863654197, 8, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face4,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_b0f87e12..Face8,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 1 {m}
  -30.1003182552267, 12.1599737825581, 4.5, !- X,Y,Z Vertex 2 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face33,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.2002058011443, 15.5556863654197, 8, !- X,Y,Z Vertex 1 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_62_6fe3d55a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.3854821857403, 15.966675991481, 7.75, !- X,Y,Z Vertex 1 {m}
  -25.3854821857403, 15.966675991481, 4.75, !- X,Y,Z Vertex 2 {m}
  -27.896951807146, 21.537747355034, 4.75, !- X,Y,Z Vertex 3 {m}
  -27.896951807146, 21.537747355034, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 2 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 3 {m}
  -25.2002058011443, 15.5556863654197, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_1_ca2bc02c,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.2578606923813, 12.0507774813147, 7.75, !- X,Y,Z Vertex 1 {m}
  -30.2578606923813, 12.0507774813147, 4.75, !- X,Y,Z Vertex 2 {m}
  -25.3890959109389, 15.4247871930785, 4.75, !- X,Y,Z Vertex 3 {m}
  -25.3890959109389, 15.4247871930785, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_91340bb6..Face8,  !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 2 {m}
  -30.1003182552267, 12.1599737825581, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_3_91340bb6 Thermostat, !- Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_3_91340bb6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 4,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_3_91340bb6 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_3_91340bb6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_3_91340bb6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 4,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_62_6fe3d55a_Opening,             !- Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.75,                                   !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_1_ca2bc02c_Opening,              !- Name
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  145,                                    !- Effective Angle {deg}
  0.75,                                   !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone Name
  Zone3-2_OpenOffice2_3_91340bb6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_3_91340bb6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_3_91340bb6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_3_91340bb6 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_3_91340bb6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_3_91340bb6 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_3_91340bb6 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_3_91340bb6 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_3_91340bb6 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_3_91340bb6 Return Node List, !- Name
  Zone3-2_OpenOffice2_3_91340bb6 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_3_91340bb6 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_3_91340bb6 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_3_91340bb6 Air Terminal, !- Name
  Zone3-2_OpenOffice2_3_91340bb6 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_3_91340bb6 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_3_91340bb6 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_3_91340bb6 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_3_91340bb6 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_3_91340bb6 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_3_91340bb6 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_3_91340bb6 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_3_91340bb6 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_3_91340bb6 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_3_91340bb6 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_3_91340bb6 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_3_91340bb6 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_3_91340bb6 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_3_91340bb6 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_3_91340bb6 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_3_91340bb6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_3_91340bb6 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 5,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 6,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_3_91340bb6 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_3_91340bb6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_3_91340bb6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_3_91340bb6 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_3_91340bb6_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_4_ec99df50,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  460.474764811843,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_a8e5edff..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 1 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 3 {m}
  -37.6308848295874, 28.9581985328765, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_2bb9ed45..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face10, !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 22, !- X,Y,Z Vertex 1 {m}
  -57.6223259823708, 23.500308008648, 22, !- X,Y,Z Vertex 2 {m}
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 22, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 22; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_8435a361..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_405a91ff..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 22, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face32,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.6223259823708, 23.500308008648, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 2 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face31,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 22, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_54_986569ef,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 22, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_35_2c93a2e0,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50..Face8,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_ec99df50..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_4_ec99df50 Thermostat, !- Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_4_ec99df50 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 5,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_4_ec99df50 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_4_ec99df50 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_4_ec99df50 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 5,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_54_986569ef_Opening,             !- Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_35_2c93a2e0_Opening,             !- Name
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  336,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone Name
  Zone3-2_OpenOffice2_4_ec99df50 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_4_ec99df50 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_4_ec99df50 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_4_ec99df50 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_4_ec99df50 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_4_ec99df50 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_4_ec99df50 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_4_ec99df50 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_4_ec99df50 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_4_ec99df50 Return Node List, !- Name
  Zone3-2_OpenOffice2_4_ec99df50 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_4_ec99df50 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_4_ec99df50 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_4_ec99df50 Air Terminal, !- Name
  Zone3-2_OpenOffice2_4_ec99df50 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_4_ec99df50 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_4_ec99df50 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_4_ec99df50 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_4_ec99df50 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_4_ec99df50 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_4_ec99df50 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_4_ec99df50 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_4_ec99df50 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_4_ec99df50 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_4_ec99df50 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_4_ec99df50 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_4_ec99df50 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_4_ec99df50 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_4_ec99df50 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_4_ec99df50 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_4_ec99df50 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_4_ec99df50 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 7,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 8,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_4_ec99df50 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_4_ec99df50,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_4_ec99df50 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_4_ec99df50 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_4_ec99df50_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  979.214665123592,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_a8e5edff..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 2 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 3 {m}
  -33.7482191175993, 23.6786801147108, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_2bb9ed45..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face10, !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 1 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 4 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120166, 22, !- X,Y,Z Vertex 6 {m}
  -20.7842041949195, 5.75988398733894, 22, !- X,Y,Z Vertex 7 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_c99ecd77..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 22, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245397, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face3,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_6fb06e11..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_405a91ff..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face30,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 2 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 3 {m}
  -39.8997003674671, 20.8741545301233, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face29,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 22, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_60_9a60aedd,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.6654585415988, 9.9329793451395, 21.3999997138977, !- X,Y,Z Vertex 1 {m}
  -22.6654585415988, 9.9329793451395, 18.6000004768372, !- X,Y,Z Vertex 2 {m}
  -29.0389697157022, 24.0710303431282, 18.6000004768371, !- X,Y,Z Vertex 3 {m}
  -29.0389697157022, 24.0710303431282, 21.3999997138977; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120166, 22, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_4_464edffa,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a..Face8,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.1982620000832, 2.37070519106223, 21.45, !- X,Y,Z Vertex 1 {m}
  -33.1982620000832, 2.37070519106223, 18.6500007629395, !- X,Y,Z Vertex 2 {m}
  -21.9692213992868, 5.43636082953679, 18.6500007629395, !- X,Y,Z Vertex 3 {m}
  -21.9692213992868, 5.43636082953679, 21.45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_d67ead0a..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120166, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_5_d67ead0a Thermostat, !- Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_5_d67ead0a Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 6,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_5_d67ead0a Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_5_d67ead0a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_5_d67ead0a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 6,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_60_9a60aedd_Opening,             !- Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_4_464edffa_Opening,              !- Name
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265125,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone Name
  Zone3-2_OpenOffice2_5_d67ead0a Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_5_d67ead0a Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_5_d67ead0a Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_5_d67ead0a Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_5_d67ead0a Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_5_d67ead0a Inlet Node List, !- Name
  Zone3-2_OpenOffice2_5_d67ead0a Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_5_d67ead0a FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_5_d67ead0a Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_5_d67ead0a Return Node List, !- Name
  Zone3-2_OpenOffice2_5_d67ead0a Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_5_d67ead0a Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_5_d67ead0a Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_5_d67ead0a Air Terminal, !- Name
  Zone3-2_OpenOffice2_5_d67ead0a Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_5_d67ead0a Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_5_d67ead0a Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_5_d67ead0a FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_5_d67ead0a FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_5_d67ead0a FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_5_d67ead0a FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_5_d67ead0a FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_5_d67ead0a FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_5_d67ead0a FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_5_d67ead0a Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_5_d67ead0a FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_5_d67ead0a FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_5_d67ead0a FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_5_d67ead0a FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_5_d67ead0a FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_5_d67ead0a Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_5_d67ead0a Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 9,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 10,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_5_d67ead0a FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_5_d67ead0a,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_5_d67ead0a DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_5_d67ead0a DSOA Space List, !- Name
  Zone3-2_OpenOffice2_5_d67ead0a_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_6_405a91ff,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  237.255931169881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_405a91ff..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_a8e5edff..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 2 {m}
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 3 {m}
  -36.2964125874978, 29.3225246136869, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_405a91ff..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_2bb9ed45..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_405a91ff..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_772531fb..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_405a91ff..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_d67ead0a..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_405a91ff..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_ec99df50..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_405a91ff..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 22, !- X,Y,Z Vertex 1 {m}
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_38_91f3be7f,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.7276833677312, 35.5827054768522, 21.4999996185303, !- X,Y,Z Vertex 1 {m}
  -34.7276833677312, 35.5827054768522, 18.6, !- X,Y,Z Vertex 2 {m}
  -39.8743274737592, 34.1776131734413, 18.6, !- X,Y,Z Vertex 3 {m}
  -39.8743274737592, 34.1776131734413, 21.4999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_405a91ff..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_405a91ff..Face7,  !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 2 {m}
  -36.2964125874978, 29.3225246136869, 22, !- X,Y,Z Vertex 3 {m}
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 4 {m}
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 5 {m}
  -34.2832008144352, 35.7040540711452, 22; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_6_405a91ff Thermostat, !- Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_6_405a91ff Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 7,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_6_405a91ff Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_6_405a91ff Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_6_405a91ff Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 7,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_38_91f3be7f_Opening,             !- Name
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.724999904632575,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone Name
  Zone3-2_OpenOffice2_6_405a91ff Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_6_405a91ff Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_6_405a91ff Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_6_405a91ff Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_6_405a91ff Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_6_405a91ff Inlet Node List, !- Name
  Zone3-2_OpenOffice2_6_405a91ff Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_6_405a91ff FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_6_405a91ff Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_6_405a91ff Return Node List, !- Name
  Zone3-2_OpenOffice2_6_405a91ff Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_6_405a91ff Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_6_405a91ff Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_6_405a91ff Air Terminal, !- Name
  Zone3-2_OpenOffice2_6_405a91ff Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_6_405a91ff Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_6_405a91ff Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_6_405a91ff FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_6_405a91ff FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_6_405a91ff FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_6_405a91ff FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_6_405a91ff FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_6_405a91ff FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_6_405a91ff FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_6_405a91ff Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_6_405a91ff FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_6_405a91ff FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_6_405a91ff FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_6_405a91ff FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_6_405a91ff FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_6_405a91ff Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_6_405a91ff Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 11,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 12,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_6_405a91ff FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_6_405a91ff,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_6_405a91ff DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_6_405a91ff DSOA Space List, !- Name
  Zone3-2_OpenOffice2_6_405a91ff_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_7_772531fb,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  237.25593116988,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_772531fb..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_d2365f94..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_772531fb..Face1,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_12_a7e98f5d..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_772531fb..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_8435a361..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_772531fb..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_6fb06e11..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_772531fb..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_405a91ff..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_772531fb..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_39_5fea1c0e,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_7_772531fb..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.7276833677312, 35.5827054768522, 17.9999996185303, !- X,Y,Z Vertex 1 {m}
  -34.7276833677312, 35.5827054768522, 15.1, !- X,Y,Z Vertex 2 {m}
  -39.8743274737592, 34.1776131734413, 15.1, !- X,Y,Z Vertex 3 {m}
  -39.8743274737592, 34.1776131734413, 17.9999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_772531fb..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_7_772531fb Thermostat, !- Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_7_772531fb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 8,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_7_772531fb Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_7_772531fb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_7_772531fb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 8,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_39_5fea1c0e_Opening,             !- Name
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.724999904632575,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone Name
  Zone3-2_OpenOffice2_7_772531fb Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_7_772531fb Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_7_772531fb Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_7_772531fb Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_7_772531fb Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_7_772531fb Inlet Node List, !- Name
  Zone3-2_OpenOffice2_7_772531fb Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_7_772531fb FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_7_772531fb Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_7_772531fb FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_7_772531fb Return Node List, !- Name
  Zone3-2_OpenOffice2_7_772531fb Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_7_772531fb Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_7_772531fb Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_772531fb Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_7_772531fb Air Terminal, !- Name
  Zone3-2_OpenOffice2_7_772531fb Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_7_772531fb Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_7_772531fb Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_7_772531fb FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_7_772531fb FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_7_772531fb FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_7_772531fb FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_7_772531fb FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_7_772531fb FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_7_772531fb FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_7_772531fb FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_7_772531fb Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_7_772531fb FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_7_772531fb FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_7_772531fb FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_7_772531fb FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_7_772531fb FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_7_772531fb FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_7_772531fb Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_7_772531fb Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 13,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 14,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_7_772531fb FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_7_772531fb,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_7_772531fb DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_7_772531fb DSOA Space List, !- Name
  Zone3-2_OpenOffice2_7_772531fb_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  979.214665123591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_d2365f94..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_ffa3e1d7..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 15, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245397, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_8f6ea286..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_772531fb..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_d67ead0a..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face28,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_59_f2d5f198,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.6654585415988, 9.9329793451395, 17.8999997138977, !- X,Y,Z Vertex 1 {m}
  -22.6654585415988, 9.9329793451395, 15.1000004768372, !- X,Y,Z Vertex 2 {m}
  -29.0389697157022, 24.0710303431282, 15.1000004768371, !- X,Y,Z Vertex 3 {m}
  -29.0389697157022, 24.0710303431282, 17.8999997138977; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_5_052c1981,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.1982620000832, 2.37070519106223, 17.95, !- X,Y,Z Vertex 1 {m}
  -33.1982620000832, 2.37070519106223, 15.1500007629395, !- X,Y,Z Vertex 2 {m}
  -21.9692213992868, 5.43636082953679, 15.1500007629395, !- X,Y,Z Vertex 3 {m}
  -21.9692213992868, 5.43636082953679, 17.95; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_6fb06e11..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 15, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120166, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_8_6fb06e11 Thermostat, !- Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_8_6fb06e11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 9,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_8_6fb06e11 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_8_6fb06e11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_8_6fb06e11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 9,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_59_f2d5f198_Opening,             !- Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_5_052c1981_Opening,              !- Name
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265125,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone Name
  Zone3-2_OpenOffice2_8_6fb06e11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_8_6fb06e11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_8_6fb06e11 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_8_6fb06e11 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_8_6fb06e11 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_8_6fb06e11 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_8_6fb06e11 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_8_6fb06e11 Return Node List, !- Name
  Zone3-2_OpenOffice2_8_6fb06e11 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_8_6fb06e11 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_8_6fb06e11 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_8_6fb06e11 Air Terminal, !- Name
  Zone3-2_OpenOffice2_8_6fb06e11 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_8_6fb06e11 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_8_6fb06e11 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_8_6fb06e11 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_8_6fb06e11 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_8_6fb06e11 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_8_6fb06e11 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_8_6fb06e11 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_8_6fb06e11 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_8_6fb06e11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_8_6fb06e11 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 15,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 16,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_8_6fb06e11 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_8_6fb06e11,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_8_6fb06e11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_8_6fb06e11 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_8_6fb06e11_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_9_8435a361,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  460.474764811847,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_d2365f94..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_06de1587..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_cceeabed..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 15; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_772531fb..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_ec99df50..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 15, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_55_732d65a0,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 15, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_36_dcb88d70,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_8435a361..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_9_8435a361 Thermostat, !- Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_9_8435a361 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 10,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_9_8435a361 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_9_8435a361 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_9_8435a361 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 10,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_55_732d65a0_Opening,             !- Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_36_dcb88d70_Opening,             !- Name
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  336,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone Name
  Zone3-2_OpenOffice2_9_8435a361 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_9_8435a361 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_9_8435a361 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_9_8435a361 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_9_8435a361 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_9_8435a361 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_9_8435a361 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_9_8435a361 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_9_8435a361 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_9_8435a361 Return Node List, !- Name
  Zone3-2_OpenOffice2_9_8435a361 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_9_8435a361 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_9_8435a361 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_9_8435a361 Air Terminal, !- Name
  Zone3-2_OpenOffice2_9_8435a361 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_9_8435a361 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_9_8435a361 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_9_8435a361 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_9_8435a361 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_9_8435a361 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_9_8435a361 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_9_8435a361 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_9_8435a361 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_9_8435a361 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_9_8435a361 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_9_8435a361 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_9_8435a361 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_9_8435a361 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_9_8435a361 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_9_8435a361 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_9_8435a361 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_9_8435a361 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 17,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 18,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_9_8435a361 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_9_8435a361,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_9_8435a361 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_9_8435a361 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_9_8435a361_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-3_Lab_883d550b,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  1859.33060055924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-3_Lab_883d550b_Space,             !- Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-3_lab_br_;                            !- Space Type

SpaceList,
  3-3_lab_br_,                            !- Name
  Zone3-3_Lab_883d550b_Space;             !- Space Name 1

Lights,
  lt_3-3_lab_br_,                         !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_3-3_lab_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_3-3_lab_br__Sunday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Sunday, !-  
lt_sch_3-3_lab_br__Hol 1, !-  
lt_sch_3-3_lab_br__Monday_SmrDsn 1, !-  
lt_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_3-3_lab_br__Sunday, !-  
lt_sch_3-3_lab_br__Sunday;

Schedule:Year,
  lt_sch_3-3_lab_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_3-3_lab_br_,                        !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_3-3_lab_br_,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_3-3_lab_br__Sunday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Sunday, !-  
ppl_sch_3-3_lab_br__Hol 1, !-  
ppl_sch_3-3_lab_br__Monday_SmrDsn 1, !-  
ppl_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_3-3_lab_br__Sunday, !-  
ppl_sch_3-3_lab_br__Sunday;

Schedule:Year,
  ppl_sch_3-3_lab_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_3-3_lab_br_,                         !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_3-3_lab_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_3-3_lab_br__Sunday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Sunday, !-  
eq_sch_3-3_lab_br__Hol 1, !-  
eq_sch_3-3_lab_br__Monday_SmrDsn 1, !-  
eq_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_3-3_lab_br__Sunday, !-  
eq_sch_3-3_lab_br__Sunday;

Schedule:Year,
  eq_sch_3-3_lab_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_,                   !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00022, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face0,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_e0fabe03..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 0, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 0, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 0,   !- X,Y,Z Vertex 4 {m}
  -69.036183966808, 13.3773172493359, 0,  !- X,Y,Z Vertex 5 {m}
  -59.2524971647101, 16.0483748825048, 0, !- X,Y,Z Vertex 6 {m}
  -61.0707223442118, 22.7096816245411, 0, !- X,Y,Z Vertex 7 {m}
  -44.8455631901642, 27.1393343806479, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_89823fd1..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 0,   !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 0, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face10,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 4 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 5 {m}
  -59.2062480779843, 29.301979043361, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face11,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_e0128584..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face12,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_b7087838..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407267, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face13,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face25,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face14,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5308365463138, 28.7341378604053, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.5308365463138, 28.7341378604053, 0, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 0, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face15,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 0, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 0, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_16_8e59c5e6,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_883d550b..Face15,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.2144236511956, 34.9132171725154, 3.62600057220459, !- X,Y,Z Vertex 1 {m}
  -42.2144236511956, 34.9132171725154, 0.100000381469727, !- X,Y,Z Vertex 2 {m}
  -45.6175807974514, 33.3753580839954, 0.100000381469727, !- X,Y,Z Vertex 3 {m}
  -45.6175807974514, 33.3753580839954, 3.62600057220459; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face16,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 0, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 0, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_13_db9d0c3a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_883d550b..Face16,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.0658857830037, 29.3402995443133, 3.72616753578186, !- X,Y,Z Vertex 1 {m}
  -59.0658857830037, 29.3402995443133, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  -72.0798754493874, 25.7873325350953, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -72.0798754493874, 25.7873325350953, 3.72616753578186; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_14_08206881,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_883d550b..Face16,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.8873789453353, 31.8461359809659, 3.62616753578186, !- X,Y,Z Vertex 1 {m}
  -49.8873789453353, 31.8461359809659, 0.100000001490116, !- X,Y,Z Vertex 2 {m}
  -54.4725702125823, 30.5943266802743, 0.100000001490116, !- X,Y,Z Vertex 3 {m}
  -54.4725702125823, 30.5943266802743, 3.62616753578186; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face17,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 0, !- X,Y,Z Vertex 2 {m}
  -68.84931976515, 12.6928614738995, 0,   !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_4_1c49780d,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_883d550b..Face17,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.3062594478073, 21.692268882291, 3.7261670589447, !- X,Y,Z Vertex 1 {m}
  -71.3062594478073, 21.692268882291, 0.200167821884158, !- X,Y,Z Vertex 2 {m}
  -69.7434686578765, 15.967998677104, 0.200167821884158, !- X,Y,Z Vertex 3 {m}
  -69.7434686578765, 15.967998677104, 3.7261670589447; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face18,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 0, !- X,Y,Z Vertex 1 {m}
  -37.6914875661267, 29.0924782915666, 0, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, 0, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 0, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 0; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face2,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afcefb5c..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face3,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_bc710a97..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 0, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, 0, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 0,  !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_3e905c74..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 0, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0, !- X,Y,Z Vertex 3 {m}
  -60.5405782407267, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_4388185d..Face4,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 2 {m}
  -45.1358617417966, 26.6578795939938, 0, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face6,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_4388185d..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 0, !- X,Y,Z Vertex 2 {m}
  -37.5308365463138, 28.7341378604053, 0, !- X,Y,Z Vertex 3 {m}
  -37.5308365463138, 28.7341378604053, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face7,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_4c0e299e..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6914875661267, 29.0924782915666, 0, !- X,Y,Z Vertex 1 {m}
  -37.5308365463138, 28.7341378604053, 0, !- X,Y,Z Vertex 2 {m}
  -44.6865187655256, 26.7805553307541, 0, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face8,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_93651dfb..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_883d550b..Face9,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_54abf7a5..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779843, 29.301979043361, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5308365463138, 28.7341378604053, 4.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 5 {m}

ZoneControl:Thermostat,
  Zone3-3_Lab_883d550b Thermostat,        !- Name
  Zone3-3_Lab_883d550b,                   !- Zone or ZoneList Name
  Zone3-3_Lab_883d550b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 47,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-3_Lab_883d550b Thermostat Schedule, !- Name
  Zone3-3_Lab_883d550b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-3_Lab_883d550b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 47,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_16_8e59c5e6_Opening,             !- Name
  Zone3-3_Lab_883d550b,                   !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  336,                                    !- Effective Angle {deg}
  0.881500047683716,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_13_db9d0c3a_Opening,             !- Name
  Zone3-3_Lab_883d550b,                   !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.906541883945465,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_14_08206881_Opening,             !- Name
  Zone3-3_Lab_883d550b,                   !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.881541883572936,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_4_1c49780d_Opening,              !- Name
  Zone3-3_Lab_883d550b,                   !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.881499809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-3_Lab_883d550b,                   !- Zone Name
  Zone3-3_Lab_883d550b Equipment List,    !- Zone Conditioning Equipment List Name
  Zone3-3_Lab_883d550b Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone3-3_Lab_883d550b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-3_Lab_883d550b Zone Air Node,     !- Zone Air Node Name
  Zone3-3_Lab_883d550b Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-3_Lab_883d550b Inlet Node List,   !- Name
  Zone3-3_Lab_883d550b Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-3_Lab_883d550b FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-3_Lab_883d550b Exhaust Node List, !- Name
  Zone3-3_Lab_883d550b FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-3_Lab_883d550b Return Node List,  !- Name
  Zone3-3_Lab_883d550b Return Air Node;   !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-3_Lab_883d550b Air Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-3_Lab_883d550b Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_883d550b Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-3_Lab_883d550b Air Terminal,  !- Name
  Zone3-3_Lab_883d550b Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-3_Lab_883d550b Air Terminal;      !- Air Terminal Name

Fan:OnOff,
  Zone3-3_Lab_883d550b Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-3_Lab_883d550b FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_883d550b FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 66,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 66,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-3_Lab_883d550b FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-3_Lab_883d550b FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-3_Lab_883d550b FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-3_Lab_883d550b FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-3_Lab_883d550b FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-3_Lab_883d550b FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-3_Lab_883d550b FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-3_Lab_883d550b FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-3_Lab_883d550b FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-3_Lab_883d550b FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-3_Lab_883d550b FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-3_Lab_883d550b FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_883d550b FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-3_Lab_883d550b FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-3_Lab_883d550b Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-3_Lab_883d550b FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-3_Lab_883d550b FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-3_Lab_883d550b FCU OA Mixer,      !- Name
  Zone3-3_Lab_883d550b FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-3_Lab_883d550b FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone3-3_Lab_883d550b FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-3_Lab_883d550b FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-3_Lab_883d550b FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-3_Lab_883d550b Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-3_Lab_883d550b Air Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 91,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 92,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-3_Lab_883d550b FCU,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-3_Lab_883d550b,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-3_Lab_883d550b DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  mv_office_br_,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-3_Lab_883d550b DSOA Space List,   !- Name
  Zone3-3_Lab_883d550b_Space,             !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_10_43a0a844,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  358.90649761873,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_10_43a0a844_Space,   !- Name
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

SpaceList,
  4-1_circulation_br_,                    !- Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name 1
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name 2
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name 3
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name 4
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name 5
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name 6
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name 7
  Zone4-1Circulation_1_93651dfb_Space,    !- Space Name 8
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name 9
  Zone4-1Circulation_6_06de1587_Space,    !- Space Name 10
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name 11
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name 12
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name 13
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name 14
  Zone4-1Circulation_14_25697b73_Space,   !- Space Name 15
  Zone4-1Circulation_15_950ca918_Space;   !- Space Name 16

Lights,
  lt_4-1_circulation_br_,                 !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_4-1_circulation_br_,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_4-1_circulation_br__Sunday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Sunday, !-  
lt_sch_4-1_circulation_br__Hol 1, !-  
lt_sch_4-1_circulation_br__Monday_SmrDsn 1, !-  
lt_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_4-1_circulation_br__Sunday, !-  
lt_sch_4-1_circulation_br__Sunday;

Schedule:Year,
  lt_sch_4-1_circulation_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_4-1_circulation_br_,                !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_4-1_circulation_br_,            !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_4-1_circulation_br__Sunday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Sunday, !-  
ppl_sch_4-1_circulation_br__Hol 1, !-  
ppl_sch_4-1_circulation_br__Monday_SmrDsn 1, !-  
ppl_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_4-1_circulation_br__Sunday, !-  
ppl_sch_4-1_circulation_br__Sunday;

Schedule:Year,
  ppl_sch_4-1_circulation_br_,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_4-1_circulation_br_,                 !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_4-1_circulation_br_,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_4-1_circulation_br__Sunday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Sunday, !-  
eq_sch_4-1_circulation_br__Hol 1, !-  
eq_sch_4-1_circulation_br__Monday_SmrDsn 1, !-  
eq_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_4-1_circulation_br__Sunday, !-  
eq_sch_4-1_circulation_br__Sunday;

Schedule:Year,
  eq_sch_4-1_circulation_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 2,                 !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00022, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone4-1Circulation_10_43a0a844..Face0,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_7eca07c1..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 11.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_43a0a844..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_bc05085b..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 15, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085694, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_43a0a844..Face2,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_ffa3e1d7..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 15, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 15, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 15, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_43a0a844..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_8f6ea286..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245398, 15, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_43a0a844..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_4_4410e019..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 11.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700505, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_43a0a844..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face14,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085694, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_43a0a844..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700505, 15, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 11.5, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245398, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_8_2cf16e87,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_10_43a0a844..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.1845946704057, 0.472308126432809, 14.6999996185303, !- X,Y,Z Vertex 1 {m}
  -51.1845946704057, 0.472308126432809, 11.8, !- X,Y,Z Vertex 2 {m}
  -35.7489688708142, 4.68640930819765, 11.8, !- X,Y,Z Vertex 3 {m}
  -35.7489688708142, 4.68640930819765, 14.6999996185303; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_10_43a0a844 Thermostat, !- Name
  Zone4-1Circulation_10_43a0a844,         !- Zone or ZoneList Name
  Zone4-1Circulation_10_43a0a844 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 9,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_10_43a0a844 Thermostat Schedule, !- Name
  Zone4-1Circulation_10_43a0a844 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_10_43a0a844 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 9,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Hourly,
htg_sch_cir_br__Sunday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Weekday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Week:Daily,
htg_sch_cir_br_ Week Rule - Jan1-Dec31, !-  
htg_sch_cir_br__Sunday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Sunday, !-  
htg_sch_cir_br__Hol 1, !-  
htg_sch_cir_br__Sunday_SmrDsn 1, !-  
htg_sch_cir_br__Sunday_SmrDsn_WntrDsn 1, !-  
htg_sch_cir_br__Sunday, !-  
htg_sch_cir_br__Sunday;

Schedule:Year,
  htg_sch_cir_br_,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  htg_sch_cir_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
htg_sch_cir_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Hol 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
clg_sch_cir_br__Sunday,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Week:Daily,
clg_sch_cir_br_ Week Rule - Jan1-Dec31, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Hol 1, !-  
clg_sch_cir_br__Sunday_SmrDsn 1, !-  
clg_sch_cir_br__Sunday_SmrDsn_WntrDsn 1, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday;

Schedule:Year,
  clg_sch_cir_br_,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  clg_sch_cir_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
clg_sch_cir_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_cir_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_cir_br__Hol 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

ZoneVentilation:WindandStackOpenArea,
  win-SW_8_2cf16e87_Opening,              !- Name
  Zone4-1Circulation_10_43a0a844,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.724999904632575,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_10_43a0a844,         !- Zone Name
  Zone4-1Circulation_10_43a0a844 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_10_43a0a844 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_10_43a0a844 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_10_43a0a844 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_10_43a0a844 Inlet Node List, !- Name
  Zone4-1Circulation_10_43a0a844 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_10_43a0a844 Exhaust Node List, !- Name
  Zone4-1Circulation_10_43a0a844 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_10_43a0a844 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_10_43a0a844 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_10_43a0a844 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 33,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 33,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_10_43a0a844 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_10_43a0a844 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_10_43a0a844 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_10_43a0a844 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_10_43a0a844 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_10_43a0a844 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_10_43a0a844 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_10_43a0a844 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_10_43a0a844 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_10_43a0a844 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_10_43a0a844 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_10_43a0a844 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_10_43a0a844 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_10_43a0a844 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_10_43a0a844 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_10_43a0a844 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_10_43a0a844 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_10_43a0a844 FCU OA Mixer, !- Name
  Zone4-1Circulation_10_43a0a844 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_10_43a0a844 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_10_43a0a844 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_10_43a0a844 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_10_43a0a844 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_10_43a0a844 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_10_43a0a844 FCU,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_10_43a0a844,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_10_43a0a844 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  mv_office_br_ 1,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_10_43a0a844 DSOA Space List, !- Name
  Zone4-1Circulation_10_43a0a844_Space,   !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_11_bc05085b,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  227.029761000002,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_11_bc05085b_Space,   !- Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_90d5fd63..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_6735b33c..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face10, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.9982761178456, -1.69781611784725, 15, !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839437, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839437, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_23_dd5d4dea,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_11_bc05085b..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -67.7992583709497, -1.09745910177697, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -67.7992583709497, -1.09745910177697, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -66.1616863641164, -0.650383342179079, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -66.1616863641164, -0.650383342179079, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_86b527d9..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 2 {m}
  -70.9179728185244, 1.670896095857, 11.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face3,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_b98e16d5..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 11.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_43a0a844..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_10fade15..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 15,  !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 15, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_069ea6bf..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face7,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_54dc2219..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face8,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_4_4410e019..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839437, 15, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839437, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_bc05085b..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 15,  !- X,Y,Z Vertex 1 {m}
  -70.9179728185244, 1.670896095857, 11.5, !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.9982761178456, -1.69781611784725, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_11_bc05085b Thermostat, !- Name
  Zone4-1Circulation_11_bc05085b,         !- Zone or ZoneList Name
  Zone4-1Circulation_11_bc05085b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 10,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_11_bc05085b Thermostat Schedule, !- Name
  Zone4-1Circulation_11_bc05085b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_11_bc05085b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 10,                        !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_23_dd5d4dea_Opening,             !- Name
  Zone4-1Circulation_11_bc05085b,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_11_bc05085b,         !- Zone Name
  Zone4-1Circulation_11_bc05085b Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_11_bc05085b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_11_bc05085b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_11_bc05085b Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_11_bc05085b Inlet Node List, !- Name
  Zone4-1Circulation_11_bc05085b FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_11_bc05085b Exhaust Node List, !- Name
  Zone4-1Circulation_11_bc05085b FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_11_bc05085b Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_11_bc05085b FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_11_bc05085b FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 34,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 34,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_11_bc05085b FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_11_bc05085b FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_11_bc05085b FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_11_bc05085b FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_11_bc05085b FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_11_bc05085b FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_11_bc05085b FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_11_bc05085b FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_11_bc05085b FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_11_bc05085b FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_11_bc05085b FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_11_bc05085b FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_11_bc05085b FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_11_bc05085b FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_11_bc05085b Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_11_bc05085b FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_11_bc05085b FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_11_bc05085b FCU OA Mixer, !- Name
  Zone4-1Circulation_11_bc05085b FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_11_bc05085b FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_11_bc05085b FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_11_bc05085b FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_11_bc05085b FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_11_bc05085b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_11_bc05085b FCU,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_11_bc05085b,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_11_bc05085b DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_11_bc05085b DSOA Space List, !- Name
  Zone4-1Circulation_11_bc05085b_Space,   !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_12_b98e16d5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  227.029761000002,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_12_b98e16d5_Space,   !- Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_08ace19d..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_265b4d96..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face10, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.9982761178456, -1.69781611784725, 11.5, !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 8, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839437, 8, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839437, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_24_655dcd12,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_12_b98e16d5..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -67.7992583709497, -1.09745910177697, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -67.7992583709497, -1.09745910177697, 8.10000038146973, !- X,Y,Z Vertex 2 {m}
  -66.1616863641164, -0.650383342179079, 8.10000038146973, !- X,Y,Z Vertex 3 {m}
  -66.1616863641164, -0.650383342179079, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_ab1fd3b3..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 2 {m}
  -70.9179728185244, 1.670896095857, 8,   !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_7eca07c1..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_bc05085b..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 11.5, !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face5,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_0eb92d27..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 8, !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_ed34d8e9..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face7,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_db4a7616..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face8,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_5_7fc245ab..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839437, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839437, 8, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_12_b98e16d5..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 11.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185244, 1.670896095857, 8,   !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 8, !- X,Y,Z Vertex 3 {m}
  -69.9982761178456, -1.69781611784725, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_12_b98e16d5 Thermostat, !- Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone or ZoneList Name
  Zone4-1Circulation_12_b98e16d5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 11,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_12_b98e16d5 Thermostat Schedule, !- Name
  Zone4-1Circulation_12_b98e16d5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_12_b98e16d5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 11,                        !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_24_655dcd12_Opening,             !- Name
  Zone4-1Circulation_12_b98e16d5,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265142,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_12_b98e16d5,         !- Zone Name
  Zone4-1Circulation_12_b98e16d5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_12_b98e16d5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_12_b98e16d5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_12_b98e16d5 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_12_b98e16d5 Inlet Node List, !- Name
  Zone4-1Circulation_12_b98e16d5 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_12_b98e16d5 Exhaust Node List, !- Name
  Zone4-1Circulation_12_b98e16d5 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_12_b98e16d5 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_12_b98e16d5 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 35,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 35,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_12_b98e16d5 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_12_b98e16d5 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_12_b98e16d5 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_12_b98e16d5 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_12_b98e16d5 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_12_b98e16d5 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Outlet Air Node, !- Air Outlet Node Name
