  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_19_6762c5bd DSOA Space List, !- Name
  Zone2-1_Meeting_19_6762c5bd_Space,      !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_1_eca3b0f8,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  278.600490000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_eca3b0f8..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_90c8337a..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700499, 8, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_eca3b0f8..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_bd6d9cbe..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_eca3b0f8..Face2,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_5_b7a8e0c3..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 8, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_eca3b0f8..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c039ba0e..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_eca3b0f8..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 4.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 4.5, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_10_56c09cf9,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_eca3b0f8..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 4.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 4.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700499, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_6_9b43f814,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 7.7, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 4.8, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 4.8, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 7.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_1_eca3b0f8..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 8, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 4.5, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_8_36b1d4b9,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_1_eca3b0f8..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 7.40000009536743, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 4.60000085830689, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 4.60000085830689, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 7.40000009536743; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_1_eca3b0f8 Thermostat,  !- Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone or ZoneList Name
  Zone2-1_Meeting_1_eca3b0f8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 22,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_1_eca3b0f8 Thermostat Schedule, !- Name
  Zone2-1_Meeting_1_eca3b0f8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_1_eca3b0f8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 22,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_10_56c09cf9_Opening,             !- Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_6_9b43f814_Opening,              !- Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_8_36b1d4b9_Opening,              !- Name
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone Name
  Zone2-1_Meeting_1_eca3b0f8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_1_eca3b0f8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_1_eca3b0f8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_1_eca3b0f8 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_1_eca3b0f8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_1_eca3b0f8 Inlet Node List, !- Name
  Zone2-1_Meeting_1_eca3b0f8 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_1_eca3b0f8 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_1_eca3b0f8 Exhaust Node List, !- Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_1_eca3b0f8 Return Node List, !- Name
  Zone2-1_Meeting_1_eca3b0f8 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_1_eca3b0f8 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_1_eca3b0f8 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_1_eca3b0f8 Air Terminal, !- Name
  Zone2-1_Meeting_1_eca3b0f8 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_1_eca3b0f8 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_1_eca3b0f8 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_1_eca3b0f8 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 41,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 41,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_1_eca3b0f8 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_1_eca3b0f8 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_1_eca3b0f8 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_1_eca3b0f8 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_1_eca3b0f8 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_1_eca3b0f8 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_1_eca3b0f8 FCU OA Mixer, !- Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_1_eca3b0f8 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_1_eca3b0f8 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_1_eca3b0f8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_1_eca3b0f8 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 41,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 42,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_1_eca3b0f8 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_1_eca3b0f8,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_1_eca3b0f8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_1_eca3b0f8 DSOA Space List, !- Name
  Zone2-1_Meeting_1_eca3b0f8_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_20_bb5f5374,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537514,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_bb5f5374..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_db2deef5..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_bb5f5374..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_ff18170c..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_bb5f5374..Face2,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face11,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_bb5f5374..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_9fee57e6..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_bb5f5374..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_9fee57e6..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 8, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_bb5f5374..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_6762c5bd..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_20_bb5f5374..Face6,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_54a628b9..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_20_bb5f5374 Thermostat, !- Name
  Zone2-1_Meeting_20_bb5f5374,            !- Zone or ZoneList Name
  Zone2-1_Meeting_20_bb5f5374 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 41,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_20_bb5f5374 Thermostat Schedule, !- Name
  Zone2-1_Meeting_20_bb5f5374 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_20_bb5f5374 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 41,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_20_bb5f5374,            !- Zone Name
  Zone2-1_Meeting_20_bb5f5374 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_20_bb5f5374 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_20_bb5f5374 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_20_bb5f5374 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_20_bb5f5374 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_20_bb5f5374 Inlet Node List, !- Name
  Zone2-1_Meeting_20_bb5f5374 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_20_bb5f5374 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_20_bb5f5374 Exhaust Node List, !- Name
  Zone2-1_Meeting_20_bb5f5374 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_20_bb5f5374 Return Node List, !- Name
  Zone2-1_Meeting_20_bb5f5374 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_20_bb5f5374 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_20_bb5f5374 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_bb5f5374 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_20_bb5f5374 Air Terminal, !- Name
  Zone2-1_Meeting_20_bb5f5374 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_20_bb5f5374 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_20_bb5f5374 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_20_bb5f5374 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 60,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 60,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_20_bb5f5374 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_20_bb5f5374 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_20_bb5f5374 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_20_bb5f5374 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_20_bb5f5374 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_20_bb5f5374 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_20_bb5f5374 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_20_bb5f5374 FCU OA Mixer, !- Name
  Zone2-1_Meeting_20_bb5f5374 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_20_bb5f5374 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_20_bb5f5374 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_20_bb5f5374 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_20_bb5f5374 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 79,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 80,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_20_bb5f5374 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_20_bb5f5374,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_20_bb5f5374 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_20_bb5f5374 DSOA Space List, !- Name
  Zone2-1_Meeting_20_bb5f5374_Space,      !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_2_0e073c3e,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  278.600490000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_0e073c3e..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_8dfb2da8..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 22, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_0e073c3e..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_b4d13b00..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_0e073c3e..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_3_3b5615bf..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_0e073c3e..Face3,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face41,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.716167084941, 2.74738460210044, 22, !- X,Y,Z Vertex 1 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_0e073c3e..Face4,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 22, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 22, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 22, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 4 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 5 {m}
  -53.716167084941, 2.74738460210044, 22; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_0e073c3e..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 22, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_11_40957d59,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_0e073c3e..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 22, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_25_4cc3e25a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_2_0e073c3e..Face7,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 22, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 18.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700496, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_20_3b5b54c8,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_2_0e073c3e..Face7,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 21.7, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 18.8, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 18.8, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 21.7; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_2_0e073c3e Thermostat,  !- Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone or ZoneList Name
  Zone2-1_Meeting_2_0e073c3e Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 23,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_2_0e073c3e Thermostat Schedule, !- Name
  Zone2-1_Meeting_2_0e073c3e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_2_0e073c3e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 23,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_11_40957d59_Opening,             !- Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_25_4cc3e25a_Opening,             !- Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_20_3b5b54c8_Opening,             !- Name
  Zone2-1_Meeting_2_0e073c3e,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_2_0e073c3e,             !- Zone Name
  Zone2-1_Meeting_2_0e073c3e Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_2_0e073c3e Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_2_0e073c3e Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_2_0e073c3e Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_2_0e073c3e Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_2_0e073c3e Inlet Node List, !- Name
  Zone2-1_Meeting_2_0e073c3e Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_2_0e073c3e FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_2_0e073c3e Exhaust Node List, !- Name
  Zone2-1_Meeting_2_0e073c3e FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_2_0e073c3e Return Node List, !- Name
  Zone2-1_Meeting_2_0e073c3e Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_2_0e073c3e Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_2_0e073c3e Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_0e073c3e Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_2_0e073c3e Air Terminal, !- Name
  Zone2-1_Meeting_2_0e073c3e Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_2_0e073c3e Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_2_0e073c3e Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_2_0e073c3e FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 42,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 42,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_2_0e073c3e FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_2_0e073c3e FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_2_0e073c3e FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_2_0e073c3e FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_2_0e073c3e FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_2_0e073c3e Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_2_0e073c3e FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_2_0e073c3e FCU OA Mixer, !- Name
  Zone2-1_Meeting_2_0e073c3e FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_2_0e073c3e FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_2_0e073c3e FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_2_0e073c3e FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_2_0e073c3e Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_2_0e073c3e Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 43,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 44,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_2_0e073c3e FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_2_0e073c3e,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_2_0e073c3e DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_2_0e073c3e DSOA Space List, !- Name
  Zone2-1_Meeting_2_0e073c3e_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_3_3b5615bf,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  278.600490000008,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_3b5615bf..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_3570322d..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700499, 18.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 15, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_3b5615bf..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_59bbfa97..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 15, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_3b5615bf..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_4_154bf8bc..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_3b5615bf..Face3,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_2_0e073c3e..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_3b5615bf..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_12_f141c29d,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_3_3b5615bf..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_3b5615bf..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 15, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_26_5e132a57,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_3_3b5615bf..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_3_3b5615bf..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 18.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 15, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700499, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_19_7a67c6b1,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_3_3b5615bf..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 18.2, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 15.3, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 15.3, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 18.2; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_3_3b5615bf Thermostat,  !- Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone or ZoneList Name
  Zone2-1_Meeting_3_3b5615bf Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 24,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_3_3b5615bf Thermostat Schedule, !- Name
  Zone2-1_Meeting_3_3b5615bf Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_3_3b5615bf Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 24,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_12_f141c29d_Opening,             !- Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_26_5e132a57_Opening,             !- Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_19_7a67c6b1_Opening,             !- Name
  Zone2-1_Meeting_3_3b5615bf,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_3_3b5615bf,             !- Zone Name
  Zone2-1_Meeting_3_3b5615bf Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_3_3b5615bf Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_3_3b5615bf Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_3_3b5615bf Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_3_3b5615bf Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_3_3b5615bf Inlet Node List, !- Name
  Zone2-1_Meeting_3_3b5615bf Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_3_3b5615bf FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_3_3b5615bf Exhaust Node List, !- Name
  Zone2-1_Meeting_3_3b5615bf FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_3_3b5615bf Return Node List, !- Name
  Zone2-1_Meeting_3_3b5615bf Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_3_3b5615bf Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_3_3b5615bf Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_3b5615bf Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_3_3b5615bf Air Terminal, !- Name
  Zone2-1_Meeting_3_3b5615bf Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_3_3b5615bf Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_3_3b5615bf Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_3_3b5615bf FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 43,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 43,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_3_3b5615bf FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_3_3b5615bf FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_3_3b5615bf FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_3_3b5615bf FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_3_3b5615bf FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_3_3b5615bf Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_3_3b5615bf FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_3_3b5615bf FCU OA Mixer, !- Name
  Zone2-1_Meeting_3_3b5615bf FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_3_3b5615bf FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_3_3b5615bf FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_3_3b5615bf FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_3_3b5615bf Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_3_3b5615bf Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 45,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 46,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_3_3b5615bf FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_3_3b5615bf,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_3_3b5615bf DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_3_3b5615bf DSOA Space List, !- Name
  Zone2-1_Meeting_3_3b5615bf_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_4_154bf8bc,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  278.600490000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_154bf8bc..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_8851a81f..Face8,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_154bf8bc..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_7739e39b..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700499, 15, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_154bf8bc..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_5_b7a8e0c3..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_154bf8bc..Face3,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_3_3b5615bf..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 15, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_154bf8bc..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 15, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_13_a68dc247,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_4_154bf8bc..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_154bf8bc..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 15, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_27_8ddcb54e,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_4_154bf8bc..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_4_154bf8bc..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 15, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 11.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700499, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_18_ad7a4fcd,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_4_154bf8bc..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 14.7, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 11.8, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 11.8, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 14.7; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_4_154bf8bc Thermostat,  !- Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone or ZoneList Name
  Zone2-1_Meeting_4_154bf8bc Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 25,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_4_154bf8bc Thermostat Schedule, !- Name
  Zone2-1_Meeting_4_154bf8bc Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_4_154bf8bc Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 25,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_13_a68dc247_Opening,             !- Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_27_8ddcb54e_Opening,             !- Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_18_ad7a4fcd_Opening,             !- Name
  Zone2-1_Meeting_4_154bf8bc,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_4_154bf8bc,             !- Zone Name
  Zone2-1_Meeting_4_154bf8bc Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_4_154bf8bc Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_4_154bf8bc Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_4_154bf8bc Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_4_154bf8bc Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_4_154bf8bc Inlet Node List, !- Name
  Zone2-1_Meeting_4_154bf8bc Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_4_154bf8bc FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_4_154bf8bc Exhaust Node List, !- Name
  Zone2-1_Meeting_4_154bf8bc FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_4_154bf8bc Return Node List, !- Name
  Zone2-1_Meeting_4_154bf8bc Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_4_154bf8bc Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_4_154bf8bc Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_154bf8bc Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_4_154bf8bc Air Terminal, !- Name
  Zone2-1_Meeting_4_154bf8bc Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_4_154bf8bc Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_4_154bf8bc Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_4_154bf8bc FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 44,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 44,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_4_154bf8bc FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_4_154bf8bc FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_4_154bf8bc FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_4_154bf8bc FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_4_154bf8bc FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_4_154bf8bc Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_4_154bf8bc FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_4_154bf8bc FCU OA Mixer, !- Name
  Zone2-1_Meeting_4_154bf8bc FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_4_154bf8bc FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_4_154bf8bc FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_4_154bf8bc FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_4_154bf8bc Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_4_154bf8bc Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 47,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 48,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_4_154bf8bc FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_4_154bf8bc,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_4_154bf8bc DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_4_154bf8bc DSOA Space List, !- Name
  Zone2-1_Meeting_4_154bf8bc_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_5_b7a8e0c3,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  278.600490000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_b7a8e0c3..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_936781d5..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700499, 11.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700499, 8, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_b7a8e0c3..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_c76a91c3..Face8,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 8, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_b7a8e0c3..Face2,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_4_154bf8bc..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_b7a8e0c3..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_1_eca3b0f8..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839441, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_b7a8e0c3..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001327, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.42006096902119, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_14_20bcd77e,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757929996324, -4.88536036810253, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -59.5757929996324, -4.88536036810253, 8.10000038146972, !- X,Y,Z Vertex 2 {m}
  -53.1658783330898, -3.1353808517551, 8.10000038146972, !- X,Y,Z Vertex 3 {m}
  -53.1658783330898, -3.1353808517551, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_b7a8e0c3..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839441, 8, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 8, !- X,Y,Z Vertex 3 {m}
  -63.7398936502678, -6.02220638001327, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_28_d33a5164,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3..Face5,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895395687, -2.65349432836137, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -64.6595895395687, -2.65349432836137, 8.10000038146973, !- X,Y,Z Vertex 2 {m}
  -64.2125147545165, -4.29106276557874, 8.10000038146973, !- X,Y,Z Vertex 3 {m}
  -64.2125147545165, -4.29106276557874, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_5_b7a8e0c3..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.42006096902119, 11.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.42006096902119, 8, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700499, 8, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700499, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_17_738efb0e,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-1_Meeting_5_b7a8e0c3..Face6,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 11.2, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 8.3, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 8.3, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 11.2; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_5_b7a8e0c3 Thermostat,  !- Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone or ZoneList Name
  Zone2-1_Meeting_5_b7a8e0c3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 26,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_5_b7a8e0c3 Thermostat Schedule, !- Name
  Zone2-1_Meeting_5_b7a8e0c3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_5_b7a8e0c3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 26,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_14_20bcd77e_Opening,             !- Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265145,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_28_d33a5164_Opening,             !- Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265142,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_17_738efb0e_Opening,             !- Name
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  75,                                     !- Effective Angle {deg}
  0.725,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone Name
  Zone2-1_Meeting_5_b7a8e0c3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_5_b7a8e0c3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_5_b7a8e0c3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_5_b7a8e0c3 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_5_b7a8e0c3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_5_b7a8e0c3 Inlet Node List, !- Name
  Zone2-1_Meeting_5_b7a8e0c3 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_5_b7a8e0c3 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_5_b7a8e0c3 Exhaust Node List, !- Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_5_b7a8e0c3 Return Node List, !- Name
  Zone2-1_Meeting_5_b7a8e0c3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_5_b7a8e0c3 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_5_b7a8e0c3 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_5_b7a8e0c3 Air Terminal, !- Name
  Zone2-1_Meeting_5_b7a8e0c3 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_5_b7a8e0c3 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_5_b7a8e0c3 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_5_b7a8e0c3 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 45,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 45,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_5_b7a8e0c3 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_5_b7a8e0c3 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_5_b7a8e0c3 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_5_b7a8e0c3 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_5_b7a8e0c3 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_5_b7a8e0c3 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_5_b7a8e0c3 FCU OA Mixer, !- Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_5_b7a8e0c3 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_5_b7a8e0c3 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_5_b7a8e0c3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_5_b7a8e0c3 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 49,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 50,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_5_b7a8e0c3 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_5_b7a8e0c3,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_5_b7a8e0c3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_5_b7a8e0c3 DSOA Space List, !- Name
  Zone2-1_Meeting_5_b7a8e0c3_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_6_75394d70,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537527,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_6_75394d70_Space,       !- Name
  Zone2-1_Meeting_6_75394d70,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_75394d70..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_6_75394d70,             !- Zone Name
  Zone2-1_Meeting_6_75394d70_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_fdb86ad9..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_75394d70..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_6_75394d70,             !- Zone Name
  Zone2-1_Meeting_6_75394d70_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_8dfb2da8..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265126, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_75394d70..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_6_75394d70,             !- Zone Name
  Zone2-1_Meeting_6_75394d70_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_110e1ef3..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265126, 22, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 22;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_75394d70..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_6_75394d70,             !- Zone Name
  Zone2-1_Meeting_6_75394d70_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_ce9d4c2e..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_75394d70..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_6_75394d70,             !- Zone Name
  Zone2-1_Meeting_6_75394d70_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_f519f905..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 22,   !- X,Y,Z Vertex 1 {m}
  -62.99089082603, 7.2999080005741, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_6_75394d70..Face5,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone2-1_Meeting_6_75394d70,             !- Zone Name
  Zone2-1_Meeting_6_75394d70_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 22, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 22, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 22;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_6_75394d70 Thermostat,  !- Name
  Zone2-1_Meeting_6_75394d70,             !- Zone or ZoneList Name
  Zone2-1_Meeting_6_75394d70 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 27,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_6_75394d70 Thermostat Schedule, !- Name
  Zone2-1_Meeting_6_75394d70 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_6_75394d70 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 27,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_6_75394d70,             !- Zone Name
  Zone2-1_Meeting_6_75394d70 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_6_75394d70 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_6_75394d70 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_6_75394d70 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_6_75394d70 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_6_75394d70 Inlet Node List, !- Name
  Zone2-1_Meeting_6_75394d70 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_6_75394d70 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_6_75394d70 Exhaust Node List, !- Name
  Zone2-1_Meeting_6_75394d70 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_6_75394d70 Return Node List, !- Name
  Zone2-1_Meeting_6_75394d70 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_6_75394d70 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_6_75394d70 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_75394d70 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_6_75394d70 Air Terminal, !- Name
  Zone2-1_Meeting_6_75394d70 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_6_75394d70 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_6_75394d70 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_6_75394d70 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_75394d70 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 46,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 46,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_6_75394d70 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_6_75394d70 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_6_75394d70 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_6_75394d70 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_75394d70 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_6_75394d70 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_6_75394d70 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_6_75394d70 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_6_75394d70 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_6_75394d70 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_6_75394d70 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_6_75394d70 FCU OA Mixer, !- Name
  Zone2-1_Meeting_6_75394d70 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_6_75394d70 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_6_75394d70 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_6_75394d70 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_6_75394d70 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_6_75394d70 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_6_75394d70 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 51,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 52,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_6_75394d70 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_6_75394d70,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_6_75394d70 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_6_75394d70 DSOA Space List, !- Name
  Zone2-1_Meeting_6_75394d70_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_7_f519f905,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  35.2951532500025,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_7_f519f905_Space,       !- Name
  Zone2-1_Meeting_7_f519f905,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_f519f905..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_7_f519f905,             !- Zone Name
  Zone2-1_Meeting_7_f519f905_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_fdb86ad9..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_f519f905..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_7_f519f905,             !- Zone Name
  Zone2-1_Meeting_7_f519f905_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_110e1ef3..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057413, 22, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 22;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_f519f905..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_7_f519f905,             !- Zone Name
  Zone2-1_Meeting_7_f519f905_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_183a7ef1..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_f519f905..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_7_f519f905,             !- Zone Name
  Zone2-1_Meeting_7_f519f905_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_3de49b7e..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 22,  !- X,Y,Z Vertex 1 {m}
  -63.91269450655, 10.6763377680326, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_f519f905..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_7_f519f905,             !- Zone Name
  Zone2-1_Meeting_7_f519f905_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_75394d70..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057413, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_7_f519f905..Face5,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone2-1_Meeting_7_f519f905,             !- Zone Name
  Zone2-1_Meeting_7_f519f905_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 22, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 22, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 22;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_7_f519f905 Thermostat,  !- Name
  Zone2-1_Meeting_7_f519f905,             !- Zone or ZoneList Name
  Zone2-1_Meeting_7_f519f905 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 28,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_7_f519f905 Thermostat Schedule, !- Name
  Zone2-1_Meeting_7_f519f905 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_7_f519f905 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 28,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_7_f519f905,             !- Zone Name
  Zone2-1_Meeting_7_f519f905 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_7_f519f905 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_7_f519f905 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_7_f519f905 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_7_f519f905 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_7_f519f905 Inlet Node List, !- Name
  Zone2-1_Meeting_7_f519f905 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_7_f519f905 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_7_f519f905 Exhaust Node List, !- Name
  Zone2-1_Meeting_7_f519f905 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_7_f519f905 Return Node List, !- Name
  Zone2-1_Meeting_7_f519f905 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_7_f519f905 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_7_f519f905 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_f519f905 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_7_f519f905 Air Terminal, !- Name
  Zone2-1_Meeting_7_f519f905 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_7_f519f905 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_7_f519f905 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_7_f519f905 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_f519f905 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 47,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 47,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_7_f519f905 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_7_f519f905 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_7_f519f905 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_7_f519f905 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_f519f905 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_7_f519f905 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_7_f519f905 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_7_f519f905 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_7_f519f905 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_7_f519f905 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_7_f519f905 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_7_f519f905 FCU OA Mixer, !- Name
  Zone2-1_Meeting_7_f519f905 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_7_f519f905 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_7_f519f905 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_7_f519f905 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_7_f519f905 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_7_f519f905 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_7_f519f905 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 53,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 54,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_7_f519f905 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_7_f519f905,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_7_f519f905 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_7_f519f905 DSOA Space List, !- Name
  Zone2-1_Meeting_7_f519f905_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_8_3de49b7e,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537516,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_8_3de49b7e_Space,       !- Name
  Zone2-1_Meeting_8_3de49b7e,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_3de49b7e..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_8_3de49b7e,             !- Zone Name
  Zone2-1_Meeting_8_3de49b7e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_fdb86ad9..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_3de49b7e..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_8_3de49b7e,             !- Zone Name
  Zone2-1_Meeting_8_3de49b7e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_110e1ef3..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 22, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_3de49b7e..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_8_3de49b7e,             !- Zone Name
  Zone2-1_Meeting_8_3de49b7e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_110e1ef3..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 22, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_3de49b7e..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_8_3de49b7e,             !- Zone Name
  Zone2-1_Meeting_8_3de49b7e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_dc6c83d3..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_3de49b7e..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_8_3de49b7e,             !- Zone Name
  Zone2-1_Meeting_8_3de49b7e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_f519f905..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_8_3de49b7e..Face5,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone2-1_Meeting_8_3de49b7e,             !- Zone Name
  Zone2-1_Meeting_8_3de49b7e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 22, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 22, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_8_3de49b7e Thermostat,  !- Name
  Zone2-1_Meeting_8_3de49b7e,             !- Zone or ZoneList Name
  Zone2-1_Meeting_8_3de49b7e Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 29,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_8_3de49b7e Thermostat Schedule, !- Name
  Zone2-1_Meeting_8_3de49b7e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_8_3de49b7e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 29,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_8_3de49b7e,             !- Zone Name
  Zone2-1_Meeting_8_3de49b7e Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_8_3de49b7e Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_8_3de49b7e Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_8_3de49b7e Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_8_3de49b7e Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_8_3de49b7e Inlet Node List, !- Name
  Zone2-1_Meeting_8_3de49b7e Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_8_3de49b7e FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_8_3de49b7e Exhaust Node List, !- Name
  Zone2-1_Meeting_8_3de49b7e FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_8_3de49b7e Return Node List, !- Name
  Zone2-1_Meeting_8_3de49b7e Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_8_3de49b7e Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_8_3de49b7e Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_3de49b7e Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_8_3de49b7e Air Terminal, !- Name
  Zone2-1_Meeting_8_3de49b7e Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_8_3de49b7e Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_8_3de49b7e Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_8_3de49b7e FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 48,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 48,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_8_3de49b7e FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_8_3de49b7e FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_8_3de49b7e FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_8_3de49b7e FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_8_3de49b7e FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_8_3de49b7e Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_8_3de49b7e FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_8_3de49b7e FCU OA Mixer, !- Name
  Zone2-1_Meeting_8_3de49b7e FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_8_3de49b7e FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_8_3de49b7e FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_8_3de49b7e FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_8_3de49b7e Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_8_3de49b7e Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 55,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 56,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_8_3de49b7e FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_8_3de49b7e,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_8_3de49b7e DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_8_3de49b7e DSOA Space List, !- Name
  Zone2-1_Meeting_8_3de49b7e_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_9_dc6c83d3,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537514,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_9_dc6c83d3_Space,       !- Name
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_dc6c83d3..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone Name
  Zone2-1_Meeting_9_dc6c83d3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_d4b916fd..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_dc6c83d3..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone Name
  Zone2-1_Meeting_9_dc6c83d3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_5765be82..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 15, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_dc6c83d3..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone Name
  Zone2-1_Meeting_9_dc6c83d3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_5765be82..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 15, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_dc6c83d3..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone Name
  Zone2-1_Meeting_9_dc6c83d3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_58c0fe43..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 15, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_dc6c83d3..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone Name
  Zone2-1_Meeting_9_dc6c83d3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_183a7ef1..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_9_dc6c83d3..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone Name
  Zone2-1_Meeting_9_dc6c83d3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_3de49b7e..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_9_dc6c83d3 Thermostat,  !- Name
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone or ZoneList Name
  Zone2-1_Meeting_9_dc6c83d3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 30,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_9_dc6c83d3 Thermostat Schedule, !- Name
  Zone2-1_Meeting_9_dc6c83d3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_9_dc6c83d3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 30,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone Name
  Zone2-1_Meeting_9_dc6c83d3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_9_dc6c83d3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_9_dc6c83d3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_9_dc6c83d3 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_9_dc6c83d3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_9_dc6c83d3 Inlet Node List, !- Name
  Zone2-1_Meeting_9_dc6c83d3 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_9_dc6c83d3 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_9_dc6c83d3 Exhaust Node List, !- Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_9_dc6c83d3 Return Node List, !- Name
  Zone2-1_Meeting_9_dc6c83d3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_9_dc6c83d3 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_9_dc6c83d3 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_9_dc6c83d3 Air Terminal, !- Name
  Zone2-1_Meeting_9_dc6c83d3 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_9_dc6c83d3 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_9_dc6c83d3 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_9_dc6c83d3 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 49,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 49,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_9_dc6c83d3 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_9_dc6c83d3 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_9_dc6c83d3 FCU,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_9_dc6c83d3 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_9_dc6c83d3 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_9_dc6c83d3 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_9_dc6c83d3 FCU OA Mixer, !- Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_9_dc6c83d3 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_9_dc6c83d3 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_9_dc6c83d3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_9_dc6c83d3 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 57,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 58,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_9_dc6c83d3 FCU,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_9_dc6c83d3,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_9_dc6c83d3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_9_dc6c83d3 DSOA Space List, !- Name
  Zone2-1_Meeting_9_dc6c83d3_Space,       !- Space Name 1
  mv_cafe-seminar_br_;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-2Seminar_d779ca07,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  442.530596353764,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-2Seminar_d779ca07_Space,          !- Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-2_seminar_br_;                        !- Space Type

SpaceList,
  2-2_seminar_br_,                        !- Name
  Zone2-2Seminar_d779ca07_Space;          !- Space Name 1

Lights,
  lt_2-2_seminar_br_,                     !- Name
  2-2_seminar_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_2-2_seminar_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_2-2_seminar_br__Sunday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Weekday, !-  
lt_sch_2-2_seminar_br__Sunday, !-  
lt_sch_2-2_seminar_br__Hol 1, !-  
lt_sch_2-2_seminar_br__Monday_SmrDsn 1, !-  
lt_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_2-2_seminar_br__Sunday, !-  
lt_sch_2-2_seminar_br__Sunday;

Schedule:Year,
  lt_sch_2-2_seminar_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_2-2_seminar_br_,                    !- Name
  2-2_seminar_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_2-2_seminar_br_,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.5,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_2-2_seminar_br__Sunday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Weekday, !-  
ppl_sch_2-2_seminar_br__Sunday, !-  
ppl_sch_2-2_seminar_br__Hol 1, !-  
ppl_sch_2-2_seminar_br__Monday_SmrDsn 1, !-  
ppl_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_2-2_seminar_br__Sunday, !-  
ppl_sch_2-2_seminar_br__Sunday;

Schedule:Year,
  ppl_sch_2-2_seminar_br_,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_2-2_seminar_br_,                     !- Name
  2-2_seminar_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_2-2_seminar_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_2-2_seminar_br__Sunday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Weekday, !-  
eq_sch_2-2_seminar_br__Sunday, !-  
eq_sch_2-2_seminar_br__Hol 1, !-  
eq_sch_2-2_seminar_br__Monday_SmrDsn 1, !-  
eq_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_2-2_seminar_br__Sunday, !-  
eq_sch_2-2_seminar_br__Sunday;

Schedule:Year,
  eq_sch_2-2_seminar_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_2-2_seminar_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 10,                !- Name
  2-2_seminar_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_1b33b974..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.7036644745444, 20.0517081490855, 0, !- X,Y,Z Vertex 1 {m}
  -38.2412920511722, 12.2411439544693, 0, !- X,Y,Z Vertex 2 {m}
  -38.5795652844927, 12.1487915192131, 0, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_d5759218..Face5,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0070740734574, 23.1047547807005, 4.5, !- X,Y,Z Vertex 1 {m}
  -35.0070740734574, 23.1047547807005, 0, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face2,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_593accb5..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0070740734574, 23.1047547807005, 0, !- X,Y,Z Vertex 1 {m}
  -32.8489814680812, 18.2910173042926, 0, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, 0, !- X,Y,Z Vertex 3 {m}
  -41.7036644745444, 20.0517081490855, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_2a4f0543..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 2 {m}
  -36.5621724857776, 7.68199497596593, 0, !- X,Y,Z Vertex 3 {m}
  -36.5621724857776, 7.68199497596593, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face4,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_3297f70c..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2412920511722, 12.2411439544693, 0, !- X,Y,Z Vertex 1 {m}
  -36.3006035727294, 7.86325790145273, 0, !- X,Y,Z Vertex 2 {m}
  -36.5621724857776, 7.68199497596593, 0, !- X,Y,Z Vertex 3 {m}
  -38.5795652844927, 12.1487915192131, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face40,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 1 {m}
  -36.5621724857776, 7.68199497596593, 0, !- X,Y,Z Vertex 2 {m}
  -30.1003085057138, 12.1599597137263, 0, !- X,Y,Z Vertex 3 {m}
  -30.1003085057138, 12.1599597137263, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1003085057138, 12.1599597137263, 4.5, !- X,Y,Z Vertex 1 {m}
  -30.1003085057138, 12.1599597137263, 0, !- X,Y,Z Vertex 2 {m}
  -35.0070740734574, 23.1047547807005, 0, !- X,Y,Z Vertex 3 {m}
  -35.0070740734574, 23.1047547807005, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_15_26d78b97,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone2-2Seminar_d779ca07..Face7,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.1988371689438, 12.3798921855047, 3.85, !- X,Y,Z Vertex 1 {m}
  -30.1988371689438, 12.3798921855047, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -34.6448197120502, 22.3046007955443, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -34.6448197120502, 22.3046007955443, 3.85; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face8,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_c814639c..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 2 {m}
  -30.1003085057138, 12.1599597137263, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.0070740734574, 23.1047547807005, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-2Seminar_d779ca07..Face9,         !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8489814680812, 18.2910173042926, 0, !- X,Y,Z Vertex 1 {m}
  -30.1003085057138, 12.1599597137263, 0, !- X,Y,Z Vertex 2 {m}
  -36.3006035727294, 7.86325790145273, 0, !- X,Y,Z Vertex 3 {m}
  -39.5970971770888, 15.2996257341524, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-2Seminar_d779ca07 Thermostat,     !- Name
  Zone2-2Seminar_d779ca07,                !- Zone or ZoneList Name
  Zone2-2Seminar_d779ca07 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 21,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-2Seminar_d779ca07 Thermostat Schedule, !- Name
  Zone2-2Seminar_d779ca07 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-2Seminar_d779ca07 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 21,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-2Seminar_d779ca07,                !- Zone Name
  Zone2-2Seminar_d779ca07 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-2Seminar_d779ca07 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-2Seminar_d779ca07 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-2Seminar_d779ca07 Zone Air Node,  !- Zone Air Node Name
  Zone2-2Seminar_d779ca07 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-2Seminar_d779ca07 Inlet Node List, !- Name
  Zone2-2Seminar_d779ca07 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-2Seminar_d779ca07 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-2Seminar_d779ca07 Exhaust Node List, !- Name
  Zone2-2Seminar_d779ca07 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-2Seminar_d779ca07 Return Node List, !- Name
  Zone2-2Seminar_d779ca07 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-2Seminar_d779ca07 Air Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-2Seminar_d779ca07 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-2Seminar_d779ca07 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-2Seminar_d779ca07 Air Terminal, !- Name
  Zone2-2Seminar_d779ca07 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-2Seminar_d779ca07 Air Terminal;   !- Air Terminal Name

Fan:OnOff,
  Zone2-2Seminar_d779ca07 Fan Coil fan,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-2Seminar_d779ca07 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-2Seminar_d779ca07 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 40,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 40,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-2Seminar_d779ca07 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-2Seminar_d779ca07 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-2Seminar_d779ca07 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-2Seminar_d779ca07 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-2Seminar_d779ca07 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-2Seminar_d779ca07 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-2Seminar_d779ca07 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-2Seminar_d779ca07 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-2Seminar_d779ca07 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-2Seminar_d779ca07 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-2Seminar_d779ca07 FCU,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-2Seminar_d779ca07 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-2Seminar_d779ca07 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-2Seminar_d779ca07 FCU OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-2Seminar_d779ca07 Fan Coil fan,   !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-2Seminar_d779ca07 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-2Seminar_d779ca07 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-2Seminar_d779ca07 FCU OA Mixer,   !- Name
  Zone2-2Seminar_d779ca07 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-2Seminar_d779ca07 FCU OA Node,    !- Outdoor Air Stream Node Name
  Zone2-2Seminar_d779ca07 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-2Seminar_d779ca07 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-2Seminar_d779ca07 FCU OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-2Seminar_d779ca07 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-2Seminar_d779ca07 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 39,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 40,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-2Seminar_d779ca07 FCU,            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-2Seminar_d779ca07,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-2Seminar_d779ca07 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone DOAS Mechanical Ventilation Controller, !- Name
  mv_sch_office_br_,                      !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone2-2Seminar_d779ca07,                !- Zone or ZoneList Name 1
  mv_cafe-seminar_br_ 2,                  !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  mv_cafe-seminar_br_ 2,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-2Seminar_d779ca07 DSOA Space List, !- Name
  Zone2-2Seminar_d779ca07_Space,          !- Space Name 1
  mv_cafe-seminar_br_ 2;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-1_OpenOffice_1_9fee57e6,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  977.49896354252,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-1_openoffice_br_;                     !- Space Type

SpaceList,
  3-1_openoffice_br_,                     !- Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name 1
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name 2
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name 3
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name 4
  Zone3-1_OpenOffice_4_da0df4cb_Space;    !- Space Name 5

Lights,
  lt_3-1_openoffice_br_,                  !- Name
  3-1_openoffice_br_,                     !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_3-1_openoffice_br_,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_3-1_openoffice_br__Sunday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Weekday, !-  
lt_sch_3-1_openoffice_br__Sunday, !-  
lt_sch_3-1_openoffice_br__Hol 1, !-  
lt_sch_3-1_openoffice_br__Monday_SmrDsn 1, !-  
lt_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_3-1_openoffice_br__Sunday, !-  
lt_sch_3-1_openoffice_br__Sunday;

Schedule:Year,
  lt_sch_3-1_openoffice_br_,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_3-1_openoffice_br_,                 !- Name
  3-1_openoffice_br_,                     !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_3-1_openoffice_br_,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_3-1_openoffice_br__Sunday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Weekday, !-  
ppl_sch_3-1_openoffice_br__Sunday, !-  
ppl_sch_3-1_openoffice_br__Hol 1, !-  
ppl_sch_3-1_openoffice_br__Monday_SmrDsn 1, !-  
ppl_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_3-1_openoffice_br__Sunday, !-  
ppl_sch_3-1_openoffice_br__Sunday;

Schedule:Year,
  ppl_sch_3-1_openoffice_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_3-1_openoffice_br_,                  !- Name
  3-1_openoffice_br_,                     !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_3-1_openoffice_br_,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_3-1_openoffice_br__Sunday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Weekday, !-  
eq_sch_3-1_openoffice_br__Sunday, !-  
eq_sch_3-1_openoffice_br__Hol 1, !-  
eq_sch_3-1_openoffice_br__Monday_SmrDsn 1, !-  
eq_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_3-1_openoffice_br__Sunday, !-  
eq_sch_3-1_openoffice_br__Sunday;

Schedule:Year,
  eq_sch_3-1_openoffice_br_,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_3-1_openoffice_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_,                   !- Name
  3-1_openoffice_br_,                     !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_db2deef5..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face1,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_ff18170c..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7674698908721, 13.807252856686, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face10,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_c3fa0ffe..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057412, 8, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057412, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face11,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c039ba0e..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face12,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face39,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face13,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 8, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_43_39223adb,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6..Face13,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.3907415746899, 18.3388630923616, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -70.3907415746899, 18.3388630923616, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -69.4752237502997, 14.985457480913, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -69.4752237502997, 14.985457480913, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_48_af5d2280,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6..Face13,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.92801308577, 23.969654355192, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -71.92801308577, 23.969654355192, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -71.0124952613799, 20.6162487437434, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -71.0124952613799, 20.6162487437434, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face14,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 8, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.3019790433609, 4.5, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_9_6b0c543b,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6..Face14,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -61.5924191806311, 28.6505270352326, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -61.5924191806311, 28.6505270352326, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -68.1426929295006, 26.8622278950238, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -68.1426929295006, 26.8622278950238, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_bd6d9cbe..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_7168e09f..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face4,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7674698908721, 13.807252856686, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 4.5, !- X,Y,Z Vertex 4 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 5 {m}
  -72.4003709149932, 25.6998336323689, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_ece2c271..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.3019790433609, 4.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.3019790433609, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face6,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_09eeacda..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 8, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 4 {m}
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 5 {m}
  -59.2062480779844, 29.3019790433609, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_bb5f5374..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_bb5f5374..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214465, 13.9008281959555, 8, !- X,Y,Z Vertex 1 {m}
  -64.7930170214465, 13.9008281959555, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_1_9fee57e6..Face9,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_6762c5bd..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057412, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057412, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-1_OpenOffice_1_9fee57e6 Thermostat, !- Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone or ZoneList Name
  Zone3-1_OpenOffice_1_9fee57e6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 42,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-1_OpenOffice_1_9fee57e6 Thermostat Schedule, !- Name
  Zone3-1_OpenOffice_1_9fee57e6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-1_OpenOffice_1_9fee57e6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 42,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_43_39223adb_Opening,             !- Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_48_af5d2280_Opening,             !- Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_9_6b0c543b_Opening,              !- Name
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone Name
  Zone3-1_OpenOffice_1_9fee57e6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-1_OpenOffice_1_9fee57e6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-1_OpenOffice_1_9fee57e6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-1_OpenOffice_1_9fee57e6 Zone Air Node, !- Zone Air Node Name
  Zone3-1_OpenOffice_1_9fee57e6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-1_OpenOffice_1_9fee57e6 Inlet Node List, !- Name
  Zone3-1_OpenOffice_1_9fee57e6 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-1_OpenOffice_1_9fee57e6 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-1_OpenOffice_1_9fee57e6 Exhaust Node List, !- Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-1_OpenOffice_1_9fee57e6 Return Node List, !- Name
  Zone3-1_OpenOffice_1_9fee57e6 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-1_OpenOffice_1_9fee57e6 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-1_OpenOffice_1_9fee57e6 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-1_OpenOffice_1_9fee57e6 Air Terminal, !- Name
  Zone3-1_OpenOffice_1_9fee57e6 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-1_OpenOffice_1_9fee57e6 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-1_OpenOffice_1_9fee57e6 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-1_OpenOffice_1_9fee57e6 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 61,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 61,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-1_OpenOffice_1_9fee57e6 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-1_OpenOffice_1_9fee57e6 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-1_OpenOffice_1_9fee57e6 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-1_OpenOffice_1_9fee57e6 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-1_OpenOffice_1_9fee57e6 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-1_OpenOffice_1_9fee57e6 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-1_OpenOffice_1_9fee57e6 FCU OA Mixer, !- Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-1_OpenOffice_1_9fee57e6 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-1_OpenOffice_1_9fee57e6 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-1_OpenOffice_1_9fee57e6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-1_OpenOffice_1_9fee57e6 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 81,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 82,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-1_OpenOffice_1_9fee57e6 FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-1_OpenOffice_1_9fee57e6,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_1_9fee57e6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  mv_office_br_,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-1_OpenOffice_1_9fee57e6 DSOA Space List, !- Name
  Zone3-1_OpenOffice_1_9fee57e6_Space,    !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-1_OpenOffice_2_110e1ef3,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  977.49896354252,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-1_openoffice_br_;                     !- Space Type

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_fdb86ad9..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face1,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_1_8cbd7810..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5007541722673, 21.0763962597478, 22, !- X,Y,Z Vertex 1 {m}
  -61.8767235382989, 4.13925985195668, 22, !- X,Y,Z Vertex 2 {m}
  -54.6358637856198, 6.11609681580469, 22, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face10,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face38,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 22, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face11,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 22, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_44_a10dfc16,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.3907415746899, 18.3388630923616, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -70.3907415746899, 18.3388630923616, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -69.4752237502997, 14.985457480913, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -69.4752237502997, 14.985457480913, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_49_2a193f08,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.92801308577, 23.969654355192, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -71.92801308577, 23.969654355192, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -71.0124952613799, 20.6162487437434, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -71.0124952613799, 20.6162487437434, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face12,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 22, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.3019790433609, 18.5, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 18.5, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_31_934a7124,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3..Face12,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -61.5924191806311, 28.6505270352326, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -61.5924191806311, 28.6505270352326, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -68.1426929295006, 26.8622278950238, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -68.1426929295006, 26.8622278950238, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face13,  !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 22, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 22, !- X,Y,Z Vertex 4 {m}
  -61.8767235382989, 4.13925985195668, 22, !- X,Y,Z Vertex 5 {m}
  -66.5007541722673, 21.0763962597478, 22, !- X,Y,Z Vertex 6 {m}
  -57.6223259823709, 23.500308008648, 22, !- X,Y,Z Vertex 7 {m}
  -59.2062480779844, 29.3019790433609, 22; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_8dfb2da8..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 22, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_df3f73ff..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.3019790433609, 18.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.3019790433609, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face4,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_5765be82..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 4 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 5 {m}
  -72.4003709149932, 25.6998336323689, 18.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_3de49b7e..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_3de49b7e..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214465, 13.9008281959555, 22, !- X,Y,Z Vertex 1 {m}
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_f519f905..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 22, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057412, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057412, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_75394d70..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057412, 22, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057412, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_2_110e1ef3..Face9,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face37,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 1 {m}
  -54.6358637856198, 6.11609681580469, 22, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 22, !- X,Y,Z Vertex 3 {m}
  -57.6223259823709, 23.500308008648, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-1_OpenOffice_2_110e1ef3 Thermostat, !- Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone or ZoneList Name
  Zone3-1_OpenOffice_2_110e1ef3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 43,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-1_OpenOffice_2_110e1ef3 Thermostat Schedule, !- Name
  Zone3-1_OpenOffice_2_110e1ef3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-1_OpenOffice_2_110e1ef3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 43,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_44_a10dfc16_Opening,             !- Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_49_2a193f08_Opening,             !- Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_31_934a7124_Opening,             !- Name
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone Name
  Zone3-1_OpenOffice_2_110e1ef3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-1_OpenOffice_2_110e1ef3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-1_OpenOffice_2_110e1ef3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-1_OpenOffice_2_110e1ef3 Zone Air Node, !- Zone Air Node Name
  Zone3-1_OpenOffice_2_110e1ef3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-1_OpenOffice_2_110e1ef3 Inlet Node List, !- Name
  Zone3-1_OpenOffice_2_110e1ef3 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-1_OpenOffice_2_110e1ef3 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-1_OpenOffice_2_110e1ef3 Exhaust Node List, !- Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-1_OpenOffice_2_110e1ef3 Return Node List, !- Name
  Zone3-1_OpenOffice_2_110e1ef3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-1_OpenOffice_2_110e1ef3 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-1_OpenOffice_2_110e1ef3 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-1_OpenOffice_2_110e1ef3 Air Terminal, !- Name
  Zone3-1_OpenOffice_2_110e1ef3 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-1_OpenOffice_2_110e1ef3 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-1_OpenOffice_2_110e1ef3 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-1_OpenOffice_2_110e1ef3 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 62,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 62,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-1_OpenOffice_2_110e1ef3 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-1_OpenOffice_2_110e1ef3 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-1_OpenOffice_2_110e1ef3 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-1_OpenOffice_2_110e1ef3 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-1_OpenOffice_2_110e1ef3 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-1_OpenOffice_2_110e1ef3 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-1_OpenOffice_2_110e1ef3 FCU OA Mixer, !- Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-1_OpenOffice_2_110e1ef3 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-1_OpenOffice_2_110e1ef3 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-1_OpenOffice_2_110e1ef3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-1_OpenOffice_2_110e1ef3 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 83,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 84,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-1_OpenOffice_2_110e1ef3 FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-1_OpenOffice_2_110e1ef3,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_2_110e1ef3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-1_OpenOffice_2_110e1ef3 DSOA Space List, !- Name
  Zone3-1_OpenOffice_2_110e1ef3_Space,    !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-1_OpenOffice_3_5765be82,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  977.498963542521,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-1_openoffice_br_;                     !- Space Type

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_d4b916fd..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_59bbfa97..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face10,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face36,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 2 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 3 {m}
  -56.877013994993, 20.7703410607977, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face11,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 18.5, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 15, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_45_5cb8d910,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.3907415746899, 18.3388630923616, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -70.3907415746899, 18.3388630923616, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -69.4752237502997, 14.985457480913, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -69.4752237502997, 14.985457480913, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_50_057969cb,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.92801308577, 23.969654355192, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -71.92801308577, 23.969654355192, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -71.0124952613799, 20.6162487437434, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -71.0124952613799, 20.6162487437434, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face12,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 18.5, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.3019790433609, 15, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 15, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_32_a9491b30,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82..Face12,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -61.5924191806311, 28.6505270352326, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -61.5924191806311, 28.6505270352326, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -68.1426929295006, 26.8622278950238, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -68.1426929295006, 26.8622278950238, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_541f55f8..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.877013994993, 20.7703410607977, 18.5, !- X,Y,Z Vertex 1 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_6c3225f9..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.3019790433609, 15, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.3019790433609, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face4,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_da0df4cb..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 15, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 15, !- X,Y,Z Vertex 4 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 5 {m}
  -72.4003709149932, 25.6998336323689, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face5,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_110e1ef3..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 4 {m}
