  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_183a7ef1..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057412, 15, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057412, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_dc6c83d3..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214465, 13.9008281959555, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.7930170214465, 13.9008281959555, 15, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_3_5765be82..Face9,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_dc6c83d3..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 15, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-1_OpenOffice_3_5765be82 Thermostat, !- Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone or ZoneList Name
  Zone3-1_OpenOffice_3_5765be82 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 44,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-1_OpenOffice_3_5765be82 Thermostat Schedule, !- Name
  Zone3-1_OpenOffice_3_5765be82 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-1_OpenOffice_3_5765be82 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 44,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_45_5cb8d910_Opening,             !- Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_50_057969cb_Opening,             !- Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_32_a9491b30_Opening,             !- Name
  Zone3-1_OpenOffice_3_5765be82,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-1_OpenOffice_3_5765be82,          !- Zone Name
  Zone3-1_OpenOffice_3_5765be82 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-1_OpenOffice_3_5765be82 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-1_OpenOffice_3_5765be82 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-1_OpenOffice_3_5765be82 Zone Air Node, !- Zone Air Node Name
  Zone3-1_OpenOffice_3_5765be82 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-1_OpenOffice_3_5765be82 Inlet Node List, !- Name
  Zone3-1_OpenOffice_3_5765be82 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-1_OpenOffice_3_5765be82 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-1_OpenOffice_3_5765be82 Exhaust Node List, !- Name
  Zone3-1_OpenOffice_3_5765be82 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-1_OpenOffice_3_5765be82 Return Node List, !- Name
  Zone3-1_OpenOffice_3_5765be82 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-1_OpenOffice_3_5765be82 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-1_OpenOffice_3_5765be82 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_3_5765be82 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-1_OpenOffice_3_5765be82 Air Terminal, !- Name
  Zone3-1_OpenOffice_3_5765be82 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-1_OpenOffice_3_5765be82 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-1_OpenOffice_3_5765be82 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-1_OpenOffice_3_5765be82 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 63,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 63,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-1_OpenOffice_3_5765be82 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-1_OpenOffice_3_5765be82 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-1_OpenOffice_3_5765be82 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-1_OpenOffice_3_5765be82 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-1_OpenOffice_3_5765be82 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-1_OpenOffice_3_5765be82 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-1_OpenOffice_3_5765be82 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-1_OpenOffice_3_5765be82 FCU OA Mixer, !- Name
  Zone3-1_OpenOffice_3_5765be82 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-1_OpenOffice_3_5765be82 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-1_OpenOffice_3_5765be82 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-1_OpenOffice_3_5765be82 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-1_OpenOffice_3_5765be82 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 85,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 86,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-1_OpenOffice_3_5765be82 FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-1_OpenOffice_3_5765be82,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_3_5765be82 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-1_OpenOffice_3_5765be82 DSOA Space List, !- Name
  Zone3-1_OpenOffice_3_5765be82_Space,    !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-1_OpenOffice_4_da0df4cb,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  977.498963542521,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-1_openoffice_br_;                     !- Space Type

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_ea084389..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_8851a81f..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face10,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face35,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face11,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 15, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_46_20df620e,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.3907415746899, 18.3388630923616, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -70.3907415746899, 18.3388630923616, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -69.4752237502997, 14.985457480913, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -69.4752237502997, 14.985457480913, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_51_682fdf5f,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.92801308577, 23.969654355192, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -71.92801308577, 23.969654355192, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -71.0124952613799, 20.6162487437434, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -71.0124952613799, 20.6162487437434, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face12,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 15, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.3019790433609, 11.5, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 11.5, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_33_19c2dea6,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb..Face12,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -61.5924191806311, 28.6505270352326, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -61.5924191806311, 28.6505270352326, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -68.1426929295006, 26.8622278950238, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -68.1426929295006, 26.8622278950238, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_7399e7a8..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.3019790433609, 11.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.3019790433609, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face4,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_09eeacda..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 11.5, !- X,Y,Z Vertex 4 {m}
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 5 {m}
  -72.4003709149932, 25.6998336323689, 11.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face5,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_5765be82..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 15, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 15, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 4 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 5 {m}
  -59.2062480779844, 29.3019790433609, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_58c0fe43..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_58c0fe43..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214465, 13.9008281959555, 15, !- X,Y,Z Vertex 1 {m}
  -64.7930170214465, 13.9008281959555, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_bad50b7f..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057412, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057412, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_4_da0df4cb..Face9,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_465e56e5..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057412, 15, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057412, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-1_OpenOffice_4_da0df4cb Thermostat, !- Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone or ZoneList Name
  Zone3-1_OpenOffice_4_da0df4cb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 45,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-1_OpenOffice_4_da0df4cb Thermostat Schedule, !- Name
  Zone3-1_OpenOffice_4_da0df4cb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-1_OpenOffice_4_da0df4cb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 45,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_46_20df620e_Opening,             !- Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_51_682fdf5f_Opening,             !- Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_33_19c2dea6_Opening,             !- Name
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone Name
  Zone3-1_OpenOffice_4_da0df4cb Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-1_OpenOffice_4_da0df4cb Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-1_OpenOffice_4_da0df4cb Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-1_OpenOffice_4_da0df4cb Zone Air Node, !- Zone Air Node Name
  Zone3-1_OpenOffice_4_da0df4cb Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-1_OpenOffice_4_da0df4cb Inlet Node List, !- Name
  Zone3-1_OpenOffice_4_da0df4cb Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-1_OpenOffice_4_da0df4cb FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-1_OpenOffice_4_da0df4cb Exhaust Node List, !- Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-1_OpenOffice_4_da0df4cb Return Node List, !- Name
  Zone3-1_OpenOffice_4_da0df4cb Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-1_OpenOffice_4_da0df4cb Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-1_OpenOffice_4_da0df4cb Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-1_OpenOffice_4_da0df4cb Air Terminal, !- Name
  Zone3-1_OpenOffice_4_da0df4cb Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-1_OpenOffice_4_da0df4cb Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-1_OpenOffice_4_da0df4cb Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-1_OpenOffice_4_da0df4cb FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 64,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 64,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-1_OpenOffice_4_da0df4cb FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-1_OpenOffice_4_da0df4cb FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-1_OpenOffice_4_da0df4cb FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-1_OpenOffice_4_da0df4cb FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-1_OpenOffice_4_da0df4cb Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-1_OpenOffice_4_da0df4cb FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-1_OpenOffice_4_da0df4cb FCU OA Mixer, !- Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-1_OpenOffice_4_da0df4cb FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-1_OpenOffice_4_da0df4cb FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-1_OpenOffice_4_da0df4cb Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-1_OpenOffice_4_da0df4cb Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 87,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 88,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-1_OpenOffice_4_da0df4cb FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-1_OpenOffice_4_da0df4cb,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_4_da0df4cb DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-1_OpenOffice_4_da0df4cb DSOA Space List, !- Name
  Zone3-1_OpenOffice_4_da0df4cb_Space,    !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-1_OpenOffice_5_09eeacda,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  977.498963542522,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-1_openoffice_br_;                     !- Space Type

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_d39f6429..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_3c9cbe47..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face10,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face34,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face11,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 11.5, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 8, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_47_5786d527,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.3907415746899, 18.3388630923616, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -70.3907415746899, 18.3388630923616, 8.10000038146972, !- X,Y,Z Vertex 2 {m}
  -69.4752237502997, 14.985457480913, 8.10000038146972, !- X,Y,Z Vertex 3 {m}
  -69.4752237502997, 14.985457480913, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_52_678cdbe9,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.92801308577, 23.969654355192, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -71.92801308577, 23.969654355192, 8.10000038146972, !- X,Y,Z Vertex 2 {m}
  -71.0124952613799, 20.6162487437434, 8.10000038146972, !- X,Y,Z Vertex 3 {m}
  -71.0124952613799, 20.6162487437434, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face12,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 11.5, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.3019790433609, 8, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 8, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_34_c910ea42,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda..Face12,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -61.5924191806311, 28.6505270352326, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -61.5924191806311, 28.6505270352326, 8.10000038146973, !- X,Y,Z Vertex 2 {m}
  -68.1426929295006, 26.8622278950238, 8.10000038146973, !- X,Y,Z Vertex 3 {m}
  -68.1426929295006, 26.8622278950238, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_c76a91c3..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_adf85eec..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.3019790433609, 8, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.3019790433609, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face4,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_da0df4cb..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 11.5, !- X,Y,Z Vertex 4 {m}
  -52.9982953484024, 6.56317160085689, 11.5, !- X,Y,Z Vertex 5 {m}
  -59.2062480779844, 29.3019790433609, 11.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face5,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_9fee57e6..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.3019790433609, 8, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 8, !- X,Y,Z Vertex 4 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 5 {m}
  -72.4003709149932, 25.6998336323689, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_ad26577d..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057412, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057412, 8, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_d44de828..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057412, 8, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057412, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_54a628b9..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214465, 13.9008281959555, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.7930170214465, 13.9008281959555, 8, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 8, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-1_OpenOffice_5_09eeacda..Face9,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_54a628b9..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 2 {m}
  -64.7930170214465, 13.9008281959555, 8, !- X,Y,Z Vertex 3 {m}
  -64.7930170214465, 13.9008281959555, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-1_OpenOffice_5_09eeacda Thermostat, !- Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone or ZoneList Name
  Zone3-1_OpenOffice_5_09eeacda Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 46,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-1_OpenOffice_5_09eeacda Thermostat Schedule, !- Name
  Zone3-1_OpenOffice_5_09eeacda Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-1_OpenOffice_5_09eeacda Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 46,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_47_5786d527_Opening,             !- Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265145,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_52_678cdbe9_Opening,             !- Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  255,                                    !- Effective Angle {deg}
  0.699999809265145,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_34_c910ea42_Opening,             !- Name
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.699999809265142,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone Name
  Zone3-1_OpenOffice_5_09eeacda Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-1_OpenOffice_5_09eeacda Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-1_OpenOffice_5_09eeacda Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-1_OpenOffice_5_09eeacda Zone Air Node, !- Zone Air Node Name
  Zone3-1_OpenOffice_5_09eeacda Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-1_OpenOffice_5_09eeacda Inlet Node List, !- Name
  Zone3-1_OpenOffice_5_09eeacda Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-1_OpenOffice_5_09eeacda FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-1_OpenOffice_5_09eeacda Exhaust Node List, !- Name
  Zone3-1_OpenOffice_5_09eeacda FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-1_OpenOffice_5_09eeacda Return Node List, !- Name
  Zone3-1_OpenOffice_5_09eeacda Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-1_OpenOffice_5_09eeacda Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-1_OpenOffice_5_09eeacda Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_5_09eeacda Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-1_OpenOffice_5_09eeacda Air Terminal, !- Name
  Zone3-1_OpenOffice_5_09eeacda Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-1_OpenOffice_5_09eeacda Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-1_OpenOffice_5_09eeacda Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-1_OpenOffice_5_09eeacda FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 65,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 65,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-1_OpenOffice_5_09eeacda FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-1_OpenOffice_5_09eeacda FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-1_OpenOffice_5_09eeacda FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-1_OpenOffice_5_09eeacda FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-1_OpenOffice_5_09eeacda FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-1_OpenOffice_5_09eeacda Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-1_OpenOffice_5_09eeacda FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-1_OpenOffice_5_09eeacda FCU OA Mixer, !- Name
  Zone3-1_OpenOffice_5_09eeacda FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-1_OpenOffice_5_09eeacda FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-1_OpenOffice_5_09eeacda FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-1_OpenOffice_5_09eeacda Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-1_OpenOffice_5_09eeacda Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 89,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 90,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-1_OpenOffice_5_09eeacda FCU,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-1_OpenOffice_5_09eeacda,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-1_OpenOffice_5_09eeacda DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-1_OpenOffice_5_09eeacda DSOA Space List, !- Name
  Zone3-1_OpenOffice_5_09eeacda_Space,    !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  460.474764811848,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

SpaceList,
  3-2_openoffice2_br_,                    !- Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name 1
  Zone3-2_OpenOffice2_9_6c3225f9_Space,   !- Space Name 2
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name 3
  Zone3-2_OpenOffice2_5_2a12de25_Space,   !- Space Name 4
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name 5
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name 6
  Zone3-2_OpenOffice2_8_104f9eb4_Space,   !- Space Name 7
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Space Name 8
  Zone3-2_OpenOffice2_2_5518a8fc_Space,   !- Space Name 9
  Zone3-2_OpenOffice2_3_c814639c_Space,   !- Space Name 10
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name 11
  Zone3-2_OpenOffice2_4_df3f73ff_Space,   !- Space Name 12
  Zone3-2_OpenOffice2_6_9b68752e_Space,   !- Space Name 13
  Zone3-2_OpenOffice2_7_76c03369_Space,   !- Space Name 14
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name 15
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name 16
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name 17
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name 18
  Zone3-2_OpenOffice2_19_923a5f36_Space;  !- Space Name 19

Lights,
  lt_3-2_openoffice2_br_,                 !- Name
  3-2_openoffice2_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_3-2_openoffice2_br_,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_3-2_openoffice2_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_3-2_openoffice2_br__Sunday, !-  
lt_sch_3-2_openoffice2_br__Weekday, !-  
lt_sch_3-2_openoffice2_br__Weekday, !-  
lt_sch_3-2_openoffice2_br__Weekday, !-  
lt_sch_3-2_openoffice2_br__Weekday, !-  
lt_sch_3-2_openoffice2_br__Weekday, !-  
lt_sch_3-2_openoffice2_br__Sunday, !-  
lt_sch_3-2_openoffice2_br__Hol 1, !-  
lt_sch_3-2_openoffice2_br__Monday_SmrDsn 1, !-  
lt_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_3-2_openoffice2_br__Sunday, !-  
lt_sch_3-2_openoffice2_br__Sunday;

Schedule:Year,
  lt_sch_3-2_openoffice2_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_3-2_openoffice2_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_3-2_openoffice2_br_,                !- Name
  3-2_openoffice2_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_3-2_openoffice2_br_,            !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_3-2_openoffice2_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_3-2_openoffice2_br__Sunday, !-  
ppl_sch_3-2_openoffice2_br__Weekday, !-  
ppl_sch_3-2_openoffice2_br__Weekday, !-  
ppl_sch_3-2_openoffice2_br__Weekday, !-  
ppl_sch_3-2_openoffice2_br__Weekday, !-  
ppl_sch_3-2_openoffice2_br__Weekday, !-  
ppl_sch_3-2_openoffice2_br__Sunday, !-  
ppl_sch_3-2_openoffice2_br__Hol 1, !-  
ppl_sch_3-2_openoffice2_br__Monday_SmrDsn 1, !-  
ppl_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_3-2_openoffice2_br__Sunday, !-  
ppl_sch_3-2_openoffice2_br__Sunday;

Schedule:Year,
  ppl_sch_3-2_openoffice2_br_,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_3-2_openoffice2_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_3-2_openoffice2_br_,                 !- Name
  3-2_openoffice2_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_3-2_openoffice2_br_,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_3-2_openoffice2_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_3-2_openoffice2_br__Sunday, !-  
eq_sch_3-2_openoffice2_br__Weekday, !-  
eq_sch_3-2_openoffice2_br__Weekday, !-  
eq_sch_3-2_openoffice2_br__Weekday, !-  
eq_sch_3-2_openoffice2_br__Weekday, !-  
eq_sch_3-2_openoffice2_br__Weekday, !-  
eq_sch_3-2_openoffice2_br__Sunday, !-  
eq_sch_3-2_openoffice2_br__Hol 1, !-  
eq_sch_3-2_openoffice2_br__Monday_SmrDsn 1, !-  
eq_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_3-2_openoffice2_br__Sunday, !-  
eq_sch_3-2_openoffice2_br__Sunday;

Schedule:Year,
  eq_sch_3-2_openoffice2_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_3-2_openoffice2_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 12,                !- Name
  3-2_openoffice2_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_98eb0e3c..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_7399e7a8..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face2, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_adf85eec..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 11.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 11.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_12_5847d1c6..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 11.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face4, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_6c3225f9..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 15; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_da0df4cb..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 11.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 15, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 11.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 11.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_56_922062a8,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face7, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 11.5, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 11.5, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_37_fb900a00,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 14.3999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 11.6000003814697, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 11.6000003814697, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 14.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face8, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 11.5, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 11.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Thermostat, !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 11,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 11,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_56_922062a8_Opening,             !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_37_fb900a00_Opening,             !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  336,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Return Node List, !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal, !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_10_b9c5c1e2 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_10_b9c5c1e2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 19,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 20,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_10_b9c5c1e2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  35 Zone DOAS Mechanical Ventilation Controller, !- Name
  mv_sch_office_br_,                      !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone3-2_OpenOffice2_10_b9c5c1e2,        !- Zone or ZoneList Name 1
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone or ZoneList Name 2
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone or ZoneList Name 3
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone or ZoneList Name 4
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone or ZoneList Name 5
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone or ZoneList Name 6
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone or ZoneList Name 7
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone or ZoneList Name 8
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone or ZoneList Name 9
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone or ZoneList Name 10
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone or ZoneList Name 11
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Zone3-2_OpenOffice2_2_5518a8fc,         !- Zone or ZoneList Name 12
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Zone3-2_OpenOffice2_3_c814639c,         !- Zone or ZoneList Name 13
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Zone3-2_OpenOffice2_4_df3f73ff,         !- Zone or ZoneList Name 14
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Zone3-2_OpenOffice2_5_2a12de25,         !- Zone or ZoneList Name 15
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Zone3-2_OpenOffice2_6_9b68752e,         !- Zone or ZoneList Name 16
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Zone3-2_OpenOffice2_7_76c03369,         !- Zone or ZoneList Name 17
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Zone3-2_OpenOffice2_8_104f9eb4,         !- Zone or ZoneList Name 18
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Zone3-2_OpenOffice2_9_6c3225f9,         !- Zone or ZoneList Name 19
  mv_office_br_ 3,                        !- Design Specification Outdoor Air Object Name 19
  ;                                       !- Design Specification Zone Air Distribution Object Name 19

DesignSpecification:OutdoorAir,
  mv_office_br_ 3,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_10_b9c5c1e2 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_10_b9c5c1e2_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  979.214665123591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_98eb0e3c..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_7739e39b..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 11.5, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245397, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face2, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_cc8116dd..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_13_3028a123..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 11.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_12_5847d1c6..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_104f9eb4..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face27,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face7, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_58_174ba73e,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.6654585415988, 9.9329793451395, 14.3999997138977, !- X,Y,Z Vertex 1 {m}
  -22.6654585415988, 9.9329793451395, 11.6000004768372, !- X,Y,Z Vertex 2 {m}
  -29.0389697157022, 24.0710303431282, 11.6000004768371, !- X,Y,Z Vertex 3 {m}
  -29.0389697157022, 24.0710303431282, 14.3999997138977; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face8, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245397, 15, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 11.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 11.5, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120166, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Thermostat, !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 12,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 12,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_58_174ba73e_Opening,             !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Return Node List, !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal, !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_11_e9a9f9c3 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_11_e9a9f9c3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 21,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 22,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_11_e9a9f9c3,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_11_e9a9f9c3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_11_e9a9f9c3 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_11_e9a9f9c3_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  237.25593116988,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_12_5847d1c6..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_98eb0e3c..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_12_5847d1c6..Face1, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_14_e2d86807..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 11.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_12_5847d1c6..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_12_5847d1c6..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_12_5847d1c6..Face4, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_76c03369..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_12_5847d1c6..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 1 {m}
  -34.2832008144352, 35.7040540711452, 11.5, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 11.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_40_20f44abc,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_12_5847d1c6..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.7276833677312, 35.5827054768522, 14.4999996185303, !- X,Y,Z Vertex 1 {m}
  -34.7276833677312, 35.5827054768522, 11.6, !- X,Y,Z Vertex 2 {m}
  -39.8743274737592, 34.1776131734413, 11.6, !- X,Y,Z Vertex 3 {m}
  -39.8743274737592, 34.1776131734413, 14.4999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_12_5847d1c6..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 11.5, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_12_5847d1c6 Thermostat, !- Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_12_5847d1c6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 13,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_12_5847d1c6 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_12_5847d1c6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_12_5847d1c6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 13,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_40_20f44abc_Opening,             !- Name
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.724999904632575,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone Name
  Zone3-2_OpenOffice2_12_5847d1c6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_12_5847d1c6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_12_5847d1c6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_12_5847d1c6 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_12_5847d1c6 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_12_5847d1c6 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_12_5847d1c6 Return Node List, !- Name
  Zone3-2_OpenOffice2_12_5847d1c6 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal, !- Name
  Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_12_5847d1c6 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_12_5847d1c6 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_12_5847d1c6 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_12_5847d1c6 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_12_5847d1c6 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_12_5847d1c6 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_12_5847d1c6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 23,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 24,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_12_5847d1c6 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_12_5847d1c6,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_12_5847d1c6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_12_5847d1c6 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_12_5847d1c6_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_13_3028a123,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  854.348623460536,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_13_3028a123..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_7ce0751d..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 15, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_13_3028a123..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_7ce0751d..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 15, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_13_3028a123..Face2, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_923a5f36..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 4 {m}
  -25.8025283989874, -16.1267989324653, 11.5, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120165, 11.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_13_3028a123..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120165, 11.5, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120165, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_13_3028a123..Face4, !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 15, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 15, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 15, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 15, !- X,Y,Z Vertex 4 {m}
  -14.4154705744256, -8.36756919498245, 15, !- X,Y,Z Vertex 5 {m}
  -20.7842041949195, 5.75988398733894, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_13_3028a123..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 15, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_29_078d409b,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0830173215603, -6.88678259294761, 14.4000001907349, !- X,Y,Z Vertex 1 {m}
  -15.0830173215603, -6.88678259294761, 11.6, !- X,Y,Z Vertex 2 {m}
  -19.3241517380532, 2.52112037164343, 11.6, !- X,Y,Z Vertex 3 {m}
  -19.3241517380532, 2.52112037164343, 14.4000001907349; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_13_3028a123..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8025283989874, -16.1267989324653, 15, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 11.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_13_3028a123..Face7, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 15, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120165, 11.5, !- X,Y,Z Vertex 2 {m}
  -25.8025283989874, -16.1267989324653, 11.5, !- X,Y,Z Vertex 3 {m}
  -25.8025283989874, -16.1267989324653, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_15_e214c4c2,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_13_3028a123..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5071552024675, -3.50245632311947, 14.65, !- X,Y,Z Vertex 1 {m}
  -31.5071552024675, -3.50245632311947, 11.85, !- X,Y,Z Vertex 2 {m}
  -27.8707644592806, -11.5497912645462, 11.85, !- X,Y,Z Vertex 3 {m}
  -27.8707644592806, -11.5497912645462, 14.65; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_13_3028a123 Thermostat, !- Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_13_3028a123 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 14,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_13_3028a123 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_13_3028a123 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_13_3028a123 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 14,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_29_078d409b_Opening,             !- Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.700000047683725,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_15_e214c4c2_Opening,             !- Name
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  246,                                    !- Effective Angle {deg}
  0.7,                                    !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone Name
  Zone3-2_OpenOffice2_13_3028a123 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_13_3028a123 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_13_3028a123 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_13_3028a123 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_13_3028a123 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_13_3028a123 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_13_3028a123 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_13_3028a123 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_13_3028a123 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_13_3028a123 Return Node List, !- Name
  Zone3-2_OpenOffice2_13_3028a123 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_13_3028a123 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_13_3028a123 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_13_3028a123 Air Terminal, !- Name
  Zone3-2_OpenOffice2_13_3028a123 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_13_3028a123 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_13_3028a123 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_13_3028a123 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 17,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_13_3028a123 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_13_3028a123 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_13_3028a123 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_13_3028a123 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_13_3028a123 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_13_3028a123 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_13_3028a123 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_13_3028a123 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_13_3028a123 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_13_3028a123 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_13_3028a123 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 25,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 26,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_13_3028a123 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_13_3028a123,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_13_3028a123 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_13_3028a123 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_13_3028a123_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_14_e2d86807,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  237.25593116988,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_14_e2d86807..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_7_666e637a..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_14_e2d86807..Face1, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_18_c00ed735..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.0578457821854, 35.2041599230739, 8, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_14_e2d86807..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_adf85eec..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 11.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 8, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_14_e2d86807..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_cc8116dd..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_14_e2d86807..Face4, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_12_5847d1c6..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_14_e2d86807..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 11.5, !- X,Y,Z Vertex 1 {m}
  -34.2832008144352, 35.7040540711452, 8, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 8, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_41_089387b8,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.7276833677312, 35.5827054768522, 10.9999996185303, !- X,Y,Z Vertex 1 {m}
  -34.7276833677312, 35.5827054768522, 8.1, !- X,Y,Z Vertex 2 {m}
  -39.8743274737592, 34.1776131734413, 8.1, !- X,Y,Z Vertex 3 {m}
  -39.8743274737592, 34.1776131734413, 10.9999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_14_e2d86807..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 8, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_14_e2d86807..Face7, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 8, !- X,Y,Z Vertex 1 {m}
  -34.0578457821854, 35.2041599230739, 8, !- X,Y,Z Vertex 2 {m}
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_14_e2d86807 Thermostat, !- Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_14_e2d86807 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 15,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_14_e2d86807 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_14_e2d86807 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_14_e2d86807 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 15,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_41_089387b8_Opening,             !- Name
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.724999904632575,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone Name
  Zone3-2_OpenOffice2_14_e2d86807 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_14_e2d86807 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_14_e2d86807 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_14_e2d86807 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_14_e2d86807 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_14_e2d86807 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_14_e2d86807 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_14_e2d86807 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_14_e2d86807 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_14_e2d86807 Return Node List, !- Name
  Zone3-2_OpenOffice2_14_e2d86807 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_14_e2d86807 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_14_e2d86807 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_14_e2d86807 Air Terminal, !- Name
  Zone3-2_OpenOffice2_14_e2d86807 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_14_e2d86807 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_14_e2d86807 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_14_e2d86807 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 18,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 18,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_14_e2d86807 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_14_e2d86807 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_14_e2d86807 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_14_e2d86807 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_14_e2d86807 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_14_e2d86807 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_14_e2d86807 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_14_e2d86807 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_14_e2d86807 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_14_e2d86807 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_14_e2d86807 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 27,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 28,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_14_e2d86807 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_14_e2d86807,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_14_e2d86807 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_14_e2d86807 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_14_e2d86807_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  979.214665123591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_7_666e637a..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_936781d5..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 8, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245397, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_923a5f36..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120166, 11.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 8,  !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_14_e2d86807..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 11.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face4, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_e9a9f9c3..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 11.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face5, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_c814639c..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 1 {m}
  -25.2002058011443, 15.5556863654197, 8, !- X,Y,Z Vertex 2 {m}
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face26,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face7, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_61_c2e8143a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.6654585415988, 9.9329793451395, 10.8999997138977, !- X,Y,Z Vertex 1 {m}
  -22.6654585415988, 9.9329793451395, 8.10000047683715, !- X,Y,Z Vertex 2 {m}
  -29.0389697157022, 24.0710303431282, 8.10000047683712, !- X,Y,Z Vertex 3 {m}
  -29.0389697157022, 24.0710303431282, 10.8999997138977; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face8, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245397, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 8, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 8,  !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120166, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_15_cc8116dd..Face9, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.2002058011443, 15.5556863654197, 8, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 8,  !- X,Y,Z Vertex 3 {m}
  -36.5613792805378, 7.68254465661891, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_15_cc8116dd Thermostat, !- Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_15_cc8116dd Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 16,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_15_cc8116dd Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_15_cc8116dd Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_15_cc8116dd Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 16,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_61_c2e8143a_Opening,             !- Name
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.699999809265145,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone Name
  Zone3-2_OpenOffice2_15_cc8116dd Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_15_cc8116dd Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_15_cc8116dd Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_15_cc8116dd Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_15_cc8116dd Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_15_cc8116dd Inlet Node List, !- Name
  Zone3-2_OpenOffice2_15_cc8116dd Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_15_cc8116dd FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_15_cc8116dd Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_15_cc8116dd Return Node List, !- Name
  Zone3-2_OpenOffice2_15_cc8116dd Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_15_cc8116dd Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_15_cc8116dd Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_15_cc8116dd Air Terminal, !- Name
  Zone3-2_OpenOffice2_15_cc8116dd Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_15_cc8116dd Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_15_cc8116dd Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_15_cc8116dd FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 19,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_15_cc8116dd FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_15_cc8116dd FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_15_cc8116dd FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_15_cc8116dd FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_15_cc8116dd Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_15_cc8116dd FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_15_cc8116dd FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_15_cc8116dd FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_15_cc8116dd FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_15_cc8116dd Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_15_cc8116dd Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 29,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 30,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_15_cc8116dd FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_15_cc8116dd,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_15_cc8116dd DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_15_cc8116dd DSOA Space List, !- Name
  Zone3-2_OpenOffice2_15_cc8116dd_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_16_adf85eec,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  460.474764811848,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_7_666e637a..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_3c9cbe47..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_14_e2d86807..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 8, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face3, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_b9c5c1e2..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 11.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 11.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 11.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face4, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_ece2c271..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 8; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_09eeacda..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 11.5, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 11.5, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 8, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_57_9797693d,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 8.10000038146973, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 8.10000038146973, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face7, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 11.5, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 8, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_42_04882f13,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 8.10000038146973, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 8.10000038146973, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 10.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_16_adf85eec..Face8, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 11.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 8, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_16_adf85eec Thermostat, !- Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_16_adf85eec Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 17,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_16_adf85eec Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_16_adf85eec Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_16_adf85eec Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 17,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_57_9797693d_Opening,             !- Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  345,                                    !- Effective Angle {deg}
  0.699999809265142,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-NE_42_04882f13_Opening,             !- Name
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  336,                                    !- Effective Angle {deg}
  0.699999809265142,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone Name
  Zone3-2_OpenOffice2_16_adf85eec Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_16_adf85eec Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_16_adf85eec Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_16_adf85eec Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_16_adf85eec Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_16_adf85eec Inlet Node List, !- Name
  Zone3-2_OpenOffice2_16_adf85eec Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_16_adf85eec FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_16_adf85eec Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_16_adf85eec Return Node List, !- Name
  Zone3-2_OpenOffice2_16_adf85eec Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_16_adf85eec Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_16_adf85eec Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_16_adf85eec Air Terminal, !- Name
  Zone3-2_OpenOffice2_16_adf85eec Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_16_adf85eec Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_16_adf85eec Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_16_adf85eec FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 20,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 20,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_16_adf85eec FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_16_adf85eec FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_16_adf85eec FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_16_adf85eec FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_16_adf85eec Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_16_adf85eec FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_16_adf85eec FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_16_adf85eec FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_16_adf85eec FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_16_adf85eec Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_16_adf85eec Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 31,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 32,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_16_adf85eec FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_16_adf85eec,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_16_adf85eec DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_16_adf85eec DSOA Space List, !- Name
  Zone3-2_OpenOffice2_16_adf85eec_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_17_2225e337,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  1098.44823016355,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_2225e337..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_8_023d3ca0..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_2225e337..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_8_023d3ca0..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_2225e337..Face2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_2_5518a8fc..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 4 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 5 {m}
  -20.7842041949195, 5.75988398733894, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_2225e337..Face3, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120165, 0,  !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120165, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_2225e337..Face4, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_5_fbec3f4a,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0830173215603, -6.88678259294761, 3.90000019073486, !- X,Y,Z Vertex 1 {m}
  -15.0830173215603, -6.88678259294761, 1.1, !- X,Y,Z Vertex 2 {m}
  -19.3241517380532, 2.52112037164343, 1.1, !- X,Y,Z Vertex 3 {m}
  -19.3241517380532, 2.52112037164343, 3.90000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_2225e337..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_2225e337..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120165, 0,  !- X,Y,Z Vertex 2 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 3 {m}
  -25.8025283989874, -16.1267989324653, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_18_869a80ae,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5071552024675, -3.50245632311947, 4.15, !- X,Y,Z Vertex 1 {m}
  -31.5071552024675, -3.50245632311947, 1.35, !- X,Y,Z Vertex 2 {m}
  -27.8707644592806, -11.5497912645462, 1.35, !- X,Y,Z Vertex 3 {m}
  -27.8707644592806, -11.5497912645462, 4.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_17_2225e337..Face7, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 4 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120165, 0;  !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_17_2225e337 Thermostat, !- Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_17_2225e337 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 18,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_17_2225e337 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_17_2225e337 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_17_2225e337 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 18,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_5_fbec3f4a_Opening,              !- Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.700000047683715,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_18_869a80ae_Opening,             !- Name
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  246,                                    !- Effective Angle {deg}
  0.7,                                    !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone Name
  Zone3-2_OpenOffice2_17_2225e337 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_17_2225e337 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_17_2225e337 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_17_2225e337 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_17_2225e337 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_17_2225e337 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_17_2225e337 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_17_2225e337 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_17_2225e337 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_17_2225e337 Return Node List, !- Name
  Zone3-2_OpenOffice2_17_2225e337 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_17_2225e337 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_17_2225e337 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_17_2225e337 Air Terminal, !- Name
  Zone3-2_OpenOffice2_17_2225e337 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_17_2225e337 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_17_2225e337 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_17_2225e337 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 21,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 21,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_17_2225e337 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_17_2225e337 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_17_2225e337 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_17_2225e337 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_17_2225e337 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_17_2225e337 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_17_2225e337 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_17_2225e337 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_17_2225e337 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_17_2225e337 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_17_2225e337 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 33,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 34,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_17_2225e337 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_17_2225e337,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_17_2225e337 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_17_2225e337 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_17_2225e337_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_18_c00ed735,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  216.295318100132,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_c00ed735..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_971aa7ec..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_c00ed735..Face1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_14_e2d86807..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 3 {m}
  -34.0578457821854, 35.2041599230739, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_c00ed735..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_c814639c..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_c00ed735..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_ece2c271..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_c00ed735..Face4, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_c00ed735..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.0578457821854, 35.2041599230739, 8, !- X,Y,Z Vertex 1 {m}
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 2 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_11_1d360f18,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_18_c00ed735..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.2740735274245, 35.1045519933239, 7.75, !- X,Y,Z Vertex 1 {m}
  -34.2740735274245, 35.1045519933239, 4.75, !- X,Y,Z Vertex 2 {m}
  -39.120078258487, 32.8722662477072, 4.75, !- X,Y,Z Vertex 3 {m}
  -39.120078258487, 32.8722662477072, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_c00ed735..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 3 {m}
  -34.0578457821854, 35.2041599230739, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_18_c00ed735 Thermostat, !- Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_18_c00ed735 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 19,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_18_c00ed735 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_18_c00ed735 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_18_c00ed735 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 19,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_11_1d360f18_Opening,             !- Name
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  335,                                    !- Effective Angle {deg}
  0.75,                                   !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone Name
  Zone3-2_OpenOffice2_18_c00ed735 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_18_c00ed735 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_18_c00ed735 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_18_c00ed735 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_18_c00ed735 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_18_c00ed735 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_18_c00ed735 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_18_c00ed735 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_18_c00ed735 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_18_c00ed735 Return Node List, !- Name
  Zone3-2_OpenOffice2_18_c00ed735 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_18_c00ed735 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_18_c00ed735 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_18_c00ed735 Air Terminal, !- Name
  Zone3-2_OpenOffice2_18_c00ed735 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_18_c00ed735 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_18_c00ed735 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_18_c00ed735 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 22,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 22,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_18_c00ed735 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_18_c00ed735 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_18_c00ed735 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_18_c00ed735 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_18_c00ed735 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_18_c00ed735 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_18_c00ed735 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_18_c00ed735 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_18_c00ed735 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_18_c00ed735 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_18_c00ed735 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 35,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 36,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_18_c00ed735 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_18_c00ed735,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_18_c00ed735 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_18_c00ed735 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_18_c00ed735_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_19_923a5f36,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  854.348623460536,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_923a5f36..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_8b1e9cfb..Face2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_923a5f36..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_8b1e9cfb..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_923a5f36..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_cc8116dd..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 11.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120165, 8,  !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120165, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_923a5f36..Face3, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_13_3028a123..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 11.5, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 11.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 4 {m}
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 5 {m}
  -20.7842041949195, 5.75988398733894, 11.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_923a5f36..Face4, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_2_5518a8fc..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 4 {m}
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120165, 8;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_923a5f36..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_30_e2fd9f0f,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0830173215603, -6.88678259294761, 10.9000001907349, !- X,Y,Z Vertex 1 {m}
  -15.0830173215603, -6.88678259294761, 8.1, !- X,Y,Z Vertex 2 {m}
  -19.3241517380532, 2.52112037164343, 8.1, !- X,Y,Z Vertex 3 {m}
  -19.3241517380532, 2.52112037164343, 10.9000001907349; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_923a5f36..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8025283989874, -16.1267989324653, 11.5, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_923a5f36..Face7, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 11.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120165, 8,  !- X,Y,Z Vertex 2 {m}
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 3 {m}
  -25.8025283989874, -16.1267989324653, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_16_eb86d4a7,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_19_923a5f36..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5071552024675, -3.50245632311947, 11.15, !- X,Y,Z Vertex 1 {m}
  -31.5071552024675, -3.50245632311947, 8.35, !- X,Y,Z Vertex 2 {m}
  -27.8707644592806, -11.5497912645462, 8.35, !- X,Y,Z Vertex 3 {m}
  -27.8707644592806, -11.5497912645462, 11.15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_19_923a5f36 Thermostat, !- Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_19_923a5f36 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 20,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_19_923a5f36 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_19_923a5f36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_19_923a5f36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 20,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_30_e2fd9f0f_Opening,             !- Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  66,                                     !- Effective Angle {deg}
  0.700000047683725,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_16_eb86d4a7_Opening,             !- Name
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  246,                                    !- Effective Angle {deg}
  0.7,                                    !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone Name
  Zone3-2_OpenOffice2_19_923a5f36 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_19_923a5f36 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_19_923a5f36 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_19_923a5f36 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_19_923a5f36 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_19_923a5f36 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_19_923a5f36 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_19_923a5f36 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_19_923a5f36 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_19_923a5f36 Return Node List, !- Name
  Zone3-2_OpenOffice2_19_923a5f36 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_19_923a5f36 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_19_923a5f36 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_19_923a5f36 Air Terminal, !- Name
  Zone3-2_OpenOffice2_19_923a5f36 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_19_923a5f36 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_19_923a5f36 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_19_923a5f36 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 23,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 23,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_19_923a5f36 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_19_923a5f36 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_19_923a5f36 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_19_923a5f36 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_19_923a5f36 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_19_923a5f36 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_19_923a5f36 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_19_923a5f36 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_19_923a5f36 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_19_923a5f36 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_19_923a5f36 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 37,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 38,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_19_923a5f36 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_19_923a5f36,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_19_923a5f36 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_19_923a5f36 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_19_923a5f36_Space,  !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_1_ece2c271,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  460.474764811847,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Name
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_ece2c271..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone Name
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_971aa7ec..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_ece2c271..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone Name
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_7168e09f..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_ece2c271..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone Name
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face9,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_ece2c271..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone Name
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_18_c00ed735..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_ece2c271..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone Name
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_adf85eec..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 8; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_ece2c271..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone Name
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_9fee57e6..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_ece2c271..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_ece2c271,         !- Zone Name
  Zone3-2_OpenOffice2_1_ece2c271_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
