  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_4_a320504e FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_4_a320504e FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_4_a320504e FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_4_a320504e FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_4_a320504e FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_4_a320504e FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_4_a320504e FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_4_a320504e FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_4_a320504e FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_4_a320504e FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_4_a320504e FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_4_a320504e FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_4_a320504e FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_4_a320504e FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_4_a320504e Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_4_a320504e FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_4_a320504e FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_4_a320504e FCU OA Mixer,      !- Name
  Zone8_VRF_4_a320504e FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_4_a320504e FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_4_a320504e FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_4_a320504e FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_4_a320504e FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_4_a320504e Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_4_a320504e FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_4_a320504e,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_4_a320504e Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_4_a320504e Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone8_VRF_5_13a416ad,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  29.2779981290294,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone8_VRF_5_13a416ad_Space,             !- Name
  Zone8_VRF_5_13a416ad,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  8_vrf_br_;                              !- Space Type

BuildingSurface:Detailed,
  Zone8_VRF_5_13a416ad..Face0,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone8_VRF_5_13a416ad,                   !- Zone Name
  Zone8_VRF_5_13a416ad_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_a320504e..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_13a416ad..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_5_13a416ad,                   !- Zone Name
  Zone8_VRF_5_13a416ad_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_db2deef5..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.94939992782831, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.94939992782831, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_13a416ad..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_5_13a416ad,                   !- Zone Name
  Zone8_VRF_5_13a416ad_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_0ecbe711..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_13a416ad..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_5_13a416ad,                   !- Zone Name
  Zone8_VRF_5_13a416ad_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_0ecbe711..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 8, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.94939992782831, 4.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_13a416ad..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone8_VRF_5_13a416ad,                   !- Zone Name
  Zone8_VRF_5_13a416ad_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_bd6d9cbe..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone8_VRF_5_13a416ad..Face5,            !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone8_VRF_5_13a416ad,                   !- Zone Name
  Zone8_VRF_5_13a416ad_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.94939992782831, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 4.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone8_VRF_5_13a416ad Thermostat,        !- Name
  Zone8_VRF_5_13a416ad,                   !- Zone or ZoneList Name
  Zone8_VRF_5_13a416ad Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_vrf_br_ 4,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone8_VRF_5_13a416ad Thermostat Schedule, !- Name
  Zone8_VRF_5_13a416ad Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone8_VRF_5_13a416ad Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_vrf_br_ 4,                         !- Name
  htg_sch_vrf_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_vrf_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone8_VRF_5_13a416ad,                   !- Zone Name
  Zone8_VRF_5_13a416ad Equipment List,    !- Zone Conditioning Equipment List Name
  Zone8_VRF_5_13a416ad Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone8_VRF_5_13a416ad Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone8_VRF_5_13a416ad Zone Air Node;     !- Zone Air Node Name

NodeList,
  Zone8_VRF_5_13a416ad Inlet Node List,   !- Name
  Zone8_VRF_5_13a416ad FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone8_VRF_5_13a416ad Exhaust Node List, !- Name
  Zone8_VRF_5_13a416ad FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone8_VRF_5_13a416ad Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.33, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone8_VRF_5_13a416ad FCU Mixed Air Node, !- Air Inlet Node Name
  Zone8_VRF_5_13a416ad FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone8_VRF_5_13a416ad FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_5_13a416ad FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_5_13a416ad FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_5_13a416ad FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_5_13a416ad FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone8_VRF_5_13a416ad FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone8_VRF_5_13a416ad FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone8_VRF_5_13a416ad FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone8_VRF_5_13a416ad FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone8_VRF_5_13a416ad FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone8_VRF_5_13a416ad FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone8_VRF_5_13a416ad FCU Inlet Air Node, !- Air Inlet Node Name
  Zone8_VRF_5_13a416ad FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone8_VRF_5_13a416ad FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone8_VRF_5_13a416ad Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone8_VRF_5_13a416ad FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone8_VRF_5_13a416ad FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone8_VRF_5_13a416ad FCU OA Mixer,      !- Name
  Zone8_VRF_5_13a416ad FCU Mixed Air Node, !- Mixed Air Node Name
  Zone8_VRF_5_13a416ad FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone8_VRF_5_13a416ad FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone8_VRF_5_13a416ad FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone8_VRF_5_13a416ad FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone8_VRF_5_13a416ad Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone8_VRF_5_13a416ad FCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone8_VRF_5_13a416ad,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone8_VRF_5_13a416ad Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone8_VRF_5_13a416ad Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone9Store_1_a17ed0d6,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  381.516131999986,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone9Store_1_a17ed0d6_Space,            !- Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  9_store_br_;                            !- Space Type

SpaceList,
  9_store_br_,                            !- Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name 1
  Zone9Store_2_1b33b974_Space;            !- Space Name 2

Lights,
  lt_9_store_br_,                         !- Name
  9_store_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_9_store_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.75,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_9_store_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_9_store_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 1, 1, 1, 0, 0, 1, 1, 1, 1, 0, 1, 1, 1, 1, 1, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_9_store_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_9_store_br__Sunday, !-  
lt_sch_9_store_br__Weekday, !-  
lt_sch_9_store_br__Weekday, !-  
lt_sch_9_store_br__Weekday, !-  
lt_sch_9_store_br__Weekday, !-  
lt_sch_9_store_br__Weekday, !-  
lt_sch_9_store_br__Sunday, !-  
lt_sch_9_store_br__Hol 1, !-  
lt_sch_9_store_br__Monday_SmrDsn 1, !-  
lt_sch_9_store_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_9_store_br__Sunday, !-  
lt_sch_9_store_br__Sunday;

Schedule:Year,
  lt_sch_9_store_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_9_store_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 1, 1, 1, 0, 0, 1, 1, 1, 1, 0, 1, 1, 1, 1, 1, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_9_store_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_9_store_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_9_store_br_,                        !- Name
  9_store_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_9_store_br_,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_9_store_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_9_store_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0, 0, 0.25, 1, 1, 0.25, 0, 0.25, 1, 1, 0.25, 0.25, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_9_store_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_9_store_br__Sunday, !-  
ppl_sch_9_store_br__Weekday, !-  
ppl_sch_9_store_br__Weekday, !-  
ppl_sch_9_store_br__Weekday, !-  
ppl_sch_9_store_br__Weekday, !-  
ppl_sch_9_store_br__Weekday, !-  
ppl_sch_9_store_br__Sunday, !-  
ppl_sch_9_store_br__Hol 1, !-  
ppl_sch_9_store_br__Monday_SmrDsn 1, !-  
ppl_sch_9_store_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_9_store_br__Sunday, !-  
ppl_sch_9_store_br__Sunday;

Schedule:Year,
  ppl_sch_9_store_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_9_store_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0, 0, 0.25, 1, 1, 0.25, 0, 0.25, 1, 1, 0.25, 0.25, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_9_store_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_9_store_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_9_store_br_,                         !- Name
  9_store_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_9_store_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_9_store_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
eq_sch_9_store_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_9_store_br__Sunday, !-  
eq_sch_9_store_br__Sunday, !-  
eq_sch_9_store_br__Sunday, !-  
eq_sch_9_store_br__Sunday, !-  
eq_sch_9_store_br__Sunday, !-  
eq_sch_9_store_br__Sunday, !-  
eq_sch_9_store_br__Sunday, !-  
eq_sch_9_store_br__Hol 1, !-  
eq_sch_9_store_br__Sunday_SmrDsn 1, !-  
eq_sch_9_store_br__Sunday_SmrDsn_WntrDsn 1, !-  
eq_sch_9_store_br__Sunday, !-  
eq_sch_9_store_br__Sunday;

Schedule:Year,
  eq_sch_9_store_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_9_store_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_9_store_br__Sunday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
eq_sch_9_store_br__Sunday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
eq_sch_9_store_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 4,                 !- Name
  9_store_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone9Store_1_a17ed0d6..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_1b33b974..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493163, 4.4957761172031, 0,  !- X,Y,Z Vertex 1 {m}
  -66.6114223493163, 4.4957761172031, -3, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, -3, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_a17ed0d6..Face1,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_f31a8878..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.036183966808, 13.3773172493359, 0,  !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, -3, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, -3, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_a17ed0d6..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_3297f70c..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5190811327873, -3.16815853229158, 0, !- X,Y,Z Vertex 1 {m}
  -64.5190811327873, -3.16815853229158, -3, !- X,Y,Z Vertex 2 {m}
  -66.6114223493163, 4.4957761172031, -3, !- X,Y,Z Vertex 3 {m}
  -66.6114223493163, 4.4957761172031, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_a17ed0d6..Face3,           !- Name
  Roof,                                   !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.9546255054324, 18.6462069902549, 0, !- X,Y,Z Vertex 1 {m}
  -69.6189371229784, -4.56047714859694, 0, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, 0, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_a17ed0d6..Face4,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0, !- X,Y,Z Vertex 1 {m}
  -70.8547695152413, 20.0385256065603, -3, !- X,Y,Z Vertex 2 {m}
  -75.9546255054324, 18.6462069902549, -3, !- X,Y,Z Vertex 3 {m}
  -75.9546255054324, 18.6462069902549, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_a17ed0d6..Face5,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.9546255054324, 18.6462069902549, 0, !- X,Y,Z Vertex 1 {m}
  -75.9546255054324, 18.6462069902549, -3, !- X,Y,Z Vertex 2 {m}
  -69.6189371229784, -4.56047714859694, -3, !- X,Y,Z Vertex 3 {m}
  -69.6189371229784, -4.56047714859694, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_a17ed0d6..Face6,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6189371229784, -4.56047714859694, 0, !- X,Y,Z Vertex 1 {m}
  -69.6189371229784, -4.56047714859694, -3, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, -3, !- X,Y,Z Vertex 3 {m}
  -64.5190811327873, -3.16815853229158, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_1_a17ed0d6..Face7,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, -3, !- X,Y,Z Vertex 1 {m}
  -64.5190811327873, -3.16815853229158, -3, !- X,Y,Z Vertex 2 {m}
  -69.6189371229784, -4.56047714859694, -3, !- X,Y,Z Vertex 3 {m}
  -75.9546255054324, 18.6462069902549, -3; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone9Store_1_a17ed0d6,                  !- Zone Name
  Zone9Store_1_a17ed0d6 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone9Store_1_a17ed0d6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone9Store_1_a17ed0d6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone9Store_1_a17ed0d6 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone9Store_1_a17ed0d6 Inlet Node List,  !- Name
  Node 16;                                !- Node Name 1

NodeList,
  Zone9Store_1_a17ed0d6 Exhaust Node List, !- Name
  Node 15;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone9Store_1_a17ed0d6 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 16,                                !- Zone Supply Air Node Name
  Node 15,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone9Store_1_a17ed0d6 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone9Store_1_a17ed0d6 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone9Store_1_a17ed0d6,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone9Store_1_a17ed0d6 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone9Store_1_a17ed0d6 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone9Store_2_1b33b974,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  1152.2127935466,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone9Store_2_1b33b974_Space,            !- Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  9_store_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_1_a17ed0d6..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.036183966808, 13.3773172493359, 0,  !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, -3, !- X,Y,Z Vertex 2 {m}
  -66.6114223493164, 4.49577611720309, -3, !- X,Y,Z Vertex 3 {m}
  -66.6114223493164, 4.49577611720309, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face1,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_667e71f6..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 0,   !- X,Y,Z Vertex 1 {m}
  -66.6114223493164, 4.49577611720309, 0, !- X,Y,Z Vertex 2 {m}
  -65.3090851532966, 4.85132896540369, 0, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face10,          !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c039ba0e..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 0,  !- X,Y,Z Vertex 2 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face11,          !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_6a8d9a73..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 1 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 2 {m}
  -38.5795652844927, 12.1487915192131, 0, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face12,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2412920511722, 12.2411439544693, 0, !- X,Y,Z Vertex 1 {m}
  -38.2412920511722, 12.2411439544693, -3, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, -3, !- X,Y,Z Vertex 3 {m}
  -39.5970971770888, 15.2996257341524, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face13,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, 0, !- X,Y,Z Vertex 1 {m}
  -44.8455631901642, 27.1393343806479, -3, !- X,Y,Z Vertex 2 {m}
  -61.0707223442118, 22.7096816245411, -3, !- X,Y,Z Vertex 3 {m}
  -61.0707223442118, 22.7096816245411, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face14,          !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, -3, !- X,Y,Z Vertex 1 {m}
  -38.2412920511722, 12.2411439544693, -3, !- X,Y,Z Vertex 2 {m}
  -66.6114223493164, 4.49577611720309, -3, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, -3, !- X,Y,Z Vertex 4 {m}
  -59.2524971647101, 16.0483748825048, -3, !- X,Y,Z Vertex 5 {m}
  -61.0707223442118, 22.7096816245411, -3; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_f31a8878..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 0, !- X,Y,Z Vertex 1 {m}
  -61.0707223442118, 22.7096816245411, -3, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, -3, !- X,Y,Z Vertex 3 {m}
  -59.2524971647101, 16.0483748825048, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_3_f31a8878..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2524971647101, 16.0483748825048, 0, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, -3, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, -3, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face4,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_ff18170c..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 0, !- X,Y,Z Vertex 1 {m}
  -65.3090851532966, 4.85132896540369, 0, !- X,Y,Z Vertex 2 {m}
  -58.3026808248929, 6.7641569351663, 0,  !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face5,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_d5759218..Face0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417966, 26.6578795939938, 0, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 2 {m}
  -41.7036644745444, 20.0517081490855, 0, !- X,Y,Z Vertex 3 {m}
  -44.6865187655256, 26.7805553307541, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_593accb5..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5970971770888, 15.2996257341524, 0, !- X,Y,Z Vertex 1 {m}
  -39.5970971770888, 15.2996257341524, -3, !- X,Y,Z Vertex 2 {m}
  -44.8455631901642, 27.1393343806479, -3, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_3297f70c..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493164, 4.49577611720309, 0, !- X,Y,Z Vertex 1 {m}
  -66.6114223493164, 4.49577611720309, -3, !- X,Y,Z Vertex 2 {m}
  -38.2412920511722, 12.2411439544693, -3, !- X,Y,Z Vertex 3 {m}
  -38.2412920511722, 12.2411439544693, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face8,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_23607840..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 0, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, 0, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 0,  !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 0,   !- X,Y,Z Vertex 4 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 5 {m}
  -45.1358617417966, 26.6578795939938, 0, !- X,Y,Z Vertex 6 {m}
  -44.6865187655256, 26.7805553307541, 0, !- X,Y,Z Vertex 7 {m}
  -44.8455631901642, 27.1393343806479, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone9Store_2_1b33b974..Face9,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_d779ca07..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 1 {m}
  -38.5795652844927, 12.1487915192131, 0, !- X,Y,Z Vertex 2 {m}
  -38.2412920511722, 12.2411439544693, 0, !- X,Y,Z Vertex 3 {m}
  -41.7036644745444, 20.0517081490855, 0; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone9Store_2_1b33b974,                  !- Zone Name
  Zone9Store_2_1b33b974 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone9Store_2_1b33b974 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone9Store_2_1b33b974 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone9Store_2_1b33b974 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone9Store_2_1b33b974 Inlet Node List,  !- Name
  Node 18;                                !- Node Name 1

NodeList,
  Zone9Store_2_1b33b974 Exhaust Node List, !- Name
  Node 17;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone9Store_2_1b33b974 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 18,                                !- Zone Supply Air Node Name
  Node 17,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone9Store_2_1b33b974 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone9Store_2_1b33b974 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone9Store_2_1b33b974,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone9Store_2_1b33b974 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone9Store_2_1b33b974 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2023,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2023,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  MaterialDoor,                           !- Name
  MediumRough,                            !- Roughness
  0.405555555555556,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MaterialExt_G,                          !- Name
  MediumRough,                            !- Roughness
  7.54230769230769,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MaterialExt_R,                          !- Name
  MediumRough,                            !- Roughness
  7.54230769230769,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MaterialExt_W,                          !- Name
  MediumRough,                            !- Roughness
  6.51666666666667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R3,                  !- Name
  MediumSmooth,                           !- Roughness
  0.528330551429654,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.34,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.37,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.78,                                   !- Visible Transmittance at Normal Incidence
  0.07,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.03,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  MaterialExt_Win,                        !- Name
  1.54,                                   !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  MaterialExt_Win 1,                      !- Name
  1.54,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  MaterialExt_Win 2,                      !- Name
  1.54,                                   !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.44;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.29 SHGC 0.4 Simple Glazing,         !- Name
  1.64662,                                !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.44 SHGC 0.55 Simple Glazing,        !- Name
  2.49832,                                !- U-Factor {W/m2-K}
  0.55,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  Ext_Door,                               !- Name
  MaterialDoor;                           !- Layer 1

Construction,
  Ext_G,                                  !- Name
  MaterialExt_G;                          !- Layer 1

Construction,
  Ext_R,                                  !- Name
  MaterialExt_R;                          !- Layer 1

Construction,
  Ext_W,                                  !- Name
  MaterialExt_W;                          !- Layer 1

Construction,
  Ext_Win,                                !- Name
  MaterialExt_Win;                        !- Layer 1

Construction,
  Ext_Win 1,                              !- Name
  MaterialExt_Win;                        !- Layer 1

Construction,
  Ext_Win 2,                              !- Name
  MaterialExt_Win;                        !- Layer 1

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Metal Door-R3,        !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation-R3;                  !- Layer 2

Construction,
  Typical Overhead Door-R4,               !- Name
  Typical Insulation-R4;                  !- Layer 1

Construction,
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Name
  U 0.29 SHGC 0.4 Simple Glazing;         !- Layer 1

Construction,
  U 0.40 SHGC 0.43 Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air, !- Name
  LoE SPEC SEL CLEAR 3MM,                 !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.44 SHGC 0.55 Simple Glazing Skylight, !- Name
  U 0.44 SHGC 0.55 Simple Glazing;        !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 10,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 11,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 12,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 13,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 14,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 15,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 16,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 17,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 18,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 19,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 2,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 20,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 21,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 22,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 23,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 24,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 25,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 26,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 27,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 28,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 29,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 3,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 30,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 31,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 32,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 33,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 34,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 35,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 36,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 37,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 38,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 39,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 4,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 40,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 41,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 42,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 43,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 44,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 45,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 46,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 47,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 48,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 49,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 5,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 50,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 51,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 52,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 53,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 54,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 55,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 56,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 57,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 58,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 59,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 6,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 60,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 61,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 62,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 63,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 64,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 65,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 66,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 67,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 68,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 69,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 7,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 70,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 71,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 72,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 73,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 74,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 75,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 76,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 77,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 78,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 79,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 8,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 80,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 81,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 82,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 83,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 84,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 85,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 86,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 87,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 88,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 89,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 9,                    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 90,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 91,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 92,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Hourly,
Always On_Day Schedule,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
Chilled Water Loop Temp - 44F Default,!-  
Temperature,!-  
6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669, 6.66666666666669;

Schedule:Day:Hourly,
clg_sch_cir_br__Hol,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_cir_br__Sunday_SmrDsn,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_cir_br__Sunday_SmrDsn_WntrDsn,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_office_br__Hol,!-  
Temperature,!-  
35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35;

Schedule:Day:Hourly,
clg_sch_office_br__Monday,!-  
Temperature,!-  
35, 35, 35, 35, 35, 35, 35, 35, 28, 28, 28, 28, 28, 28, 28, 28, 28, 28, 28, 35, 35, 35, 35, 35;

Schedule:Day:Hourly,
clg_sch_office_br__Monday_SmrDsn,!-  
Temperature,!-  
35, 35, 35, 35, 35, 35, 35, 35, 28, 28, 28, 28, 28, 28, 28, 28, 28, 28, 28, 35, 35, 35, 35, 35;

Schedule:Day:Hourly,
clg_sch_office_br__Monday_SmrDsn_WntrDsn,!-  
Temperature,!-  
35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35;

Schedule:Day:Hourly,
clg_sch_stair_br__Hol,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_stair_br__Sunday_SmrDsn,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_stair_br__Sunday_SmrDsn_WntrDsn,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_vrf_br__Hol,!-  
Temperature,!-  
21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21;

Schedule:Day:Hourly,
clg_sch_vrf_br__Sunday_SmrDsn,!-  
Temperature,!-  
21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21;

Schedule:Day:Hourly,
clg_sch_vrf_br__Sunday_SmrDsn_WntrDsn,!-  
Temperature,!-  
21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Hol,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Monday,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 1, 1, 1, 1, 1, 1, 1, 1, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Monday_SmrDsn,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 1, 1, 1, 1, 1, 1, 1, 1, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Hol,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Monday,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.301, 0.767, 1, 1, 1, 1, 1, 1, 0.767, 0.301, 0.301, 0.767, 1, 1, 1, 1, 0.767, 0.301;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Monday_SmrDsn,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.301, 0.767, 1, 1, 1, 1, 1, 1, 0.767, 0.301, 0.301, 0.767, 1, 1, 1, 1, 0.767, 0.301;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Hol,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Monday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Monday_SmrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Hol,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Monday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Monday_SmrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Hol,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Monday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Monday_SmrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Hol,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Monday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Monday_SmrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Hol,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Monday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Monday_SmrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Hol,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Monday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Monday_SmrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Hol,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Monday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Monday_SmrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Hol,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Monday,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Monday_SmrDsn,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Hol,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Monday,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Monday_SmrDsn,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Hol,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Monday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Monday_SmrDsn,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
eq_sch_9_store_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
eq_sch_9_store_br__Sunday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
eq_sch_9_store_br__Sunday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
Hot Water Loop Temp - 180F Default,!-  
Temperature,!-  
82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223, 82.2222222222223;

Schedule:Day:Hourly,
htg_sch_cir_br__Hol,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Monday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Sunday_SmrDsn,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Sunday_SmrDsn_WntrDsn,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Hol,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Monday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Sunday_SmrDsn,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Sunday_SmrDsn_WntrDsn,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_stair_br__Hol,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_stair_br__Monday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_stair_br__Sunday_SmrDsn,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_stair_br__Sunday_SmrDsn_WntrDsn,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_vrf_br__Hol,!-  
Temperature,!-  
19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19;

Schedule:Day:Hourly,
htg_sch_vrf_br__Sunday_SmrDsn,!-  
Temperature,!-  
19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19;

Schedule:Day:Hourly,
htg_sch_vrf_br__Sunday_SmrDsn_WntrDsn,!-  
Temperature,!-  
19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19;

Schedule:Day:Hourly,
inftr_sch_atrium_br__Hol,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_atrium_br__Hol 1,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_atrium_br__Sunday,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_atrium_br__Sunday_SmrDsn,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_atrium_br__Sunday_SmrDsn 1,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_atrium_br__Sunday_SmrDsn_WntrDsn,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_atrium_br__Sunday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_office-m-c_br__Hol,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_office-m-c_br__Hol 1,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_office-m-c_br__Sunday,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_office-m-c_br__Sunday_SmrDsn,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_office-m-c_br__Sunday_SmrDsn 1,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_office-m-c_br__Sunday_SmrDsn_WntrDsn,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
inftr_sch_office-m-c_br__Sunday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Hol,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Monday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Monday_SmrDsn,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
lt_sch_9_store_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_9_store_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 1, 1, 1, 0, 0, 1, 1, 1, 1, 0, 1, 1, 1, 1, 1, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_9_store_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 1, 1, 1, 0, 0, 1, 1, 1, 1, 0, 1, 1, 1, 1, 1, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_9_store_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0.75, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0.75, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-2_seminar_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-1_openoffice_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-2_openoffice2_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Hol,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Monday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Monday_SmrDsn,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
ppl_sch_9_store_br__Hol,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_9_store_br__Monday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0, 0, 0.25, 1, 1, 0.25, 0, 0.25, 1, 1, 0.25, 0.25, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_9_store_br__Monday_SmrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0, 0, 0.25, 1, 1, 0.25, 0, 0.25, 1, 1, 0.25, 0.25, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_9_store_br__Monday_SmrDsn_WntrDsn,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
Always On Week Rule - Jan1-Dec31, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule, !-  
Always On_Day Schedule;

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default, !-  
Chilled Water Loop Temp - 44F Default;

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default, !-  
Hot Water Loop Temp - 180F Default;

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
inftr_sch_atrium_br_ Week Rule - Jan1-Dec31, !-  
inftr_sch_atrium_br__Sunday, !-  
inftr_sch_atrium_br__Sunday, !-  
inftr_sch_atrium_br__Sunday, !-  
inftr_sch_atrium_br__Sunday, !-  
inftr_sch_atrium_br__Sunday, !-  
inftr_sch_atrium_br__Sunday, !-  
inftr_sch_atrium_br__Sunday, !-  
inftr_sch_atrium_br__Hol 1, !-  
inftr_sch_atrium_br__Sunday_SmrDsn 1, !-  
inftr_sch_atrium_br__Sunday_SmrDsn_WntrDsn 1, !-  
inftr_sch_atrium_br__Sunday, !-  
inftr_sch_atrium_br__Sunday;

Schedule:Year,
  inftr_sch_atrium_br_,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  inftr_sch_atrium_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
inftr_sch_office-m-c_br_ Week Rule - Jan1-Dec31, !-  
inftr_sch_office-m-c_br__Sunday, !-  
inftr_sch_office-m-c_br__Sunday, !-  
inftr_sch_office-m-c_br__Sunday, !-  
inftr_sch_office-m-c_br__Sunday, !-  
inftr_sch_office-m-c_br__Sunday, !-  
inftr_sch_office-m-c_br__Sunday, !-  
inftr_sch_office-m-c_br__Sunday, !-  
inftr_sch_office-m-c_br__Hol 1, !-  
inftr_sch_office-m-c_br__Sunday_SmrDsn 1, !-  
inftr_sch_office-m-c_br__Sunday_SmrDsn_WntrDsn 1, !-  
inftr_sch_office-m-c_br__Sunday, !-  
inftr_sch_office-m-c_br__Sunday;

Schedule:Year,
  inftr_sch_office-m-c_br_,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  inftr_sch_office-m-c_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  AHU31 - 1 Zone DOAS,                    !- Name
  AHU31 - 1 Zone DOAS Controllers,        !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AHU31 - 1 Zone DOAS Supply Branches,    !- Branch List Name
  ,                                       !- Connector List Name
  AHU31 - 1 Zone DOAS Supply Inlet Node,  !- Supply Side Inlet Node Name
  AHU31 - 1 Zone DOAS Demand Outlet Node, !- Demand Side Outlet Node Name
  AHU31 - 1 Zone DOAS Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AHU31 - 1 Zone DOAS Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  AHU31 - 1 Zone DOAS Supply Outlet Nodes, !- Name
  AHU31 - 1 Zone DOAS Supply Outlet Node; !- Node Name 1

NodeList,
  AHU31 - 1 Zone DOAS Demand Inlet Nodes, !- Name
  AHU31 - 1 Zone DOAS Demand Inlet Node;  !- Node Name 1

Sizing:System,
  AHU31 - 1 Zone DOAS,                    !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  AHU31 - 1 Zone DOAS Controllers,        !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone DOAS Clg Coil Controller,        !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone DOAS Htg Coil Controller;        !- Controller Name 2

Controller:WaterCoil,
  1 Zone DOAS Clg Coil Controller,        !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone DOAS Clg Coil Outlet Air Node,   !- Sensor Node Name
  1 Zone DOAS Clg Coil Inlet Water Node,  !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone DOAS Htg Coil Controller,        !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Sensor Node Name
  1 Zone DOAS Htg Coil Inlet Water Node,  !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  NaturalVent,                            !- Fan Schedule Name
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  AHU31 - 1 Zone DOAS Supply Branches,    !- Name
  AHU31 - 1 Zone DOAS Main Branch;        !- Branch Name 1

Branch,
  AHU31 - 1 Zone DOAS Main Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan 1,                     !- Component Name 1
  AHU31 - 1 Zone DOAS Supply Inlet Node,  !- Component Inlet Node Name 1
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  1 Zone DOAS OA System,                  !- Component Name 2
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Component Inlet Node Name 2
  AHU31 - 1 Zone DOAS Mixed Air Node,     !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  1 Zone DOAS Clg Coil,                   !- Component Name 3
  AHU31 - 1 Zone DOAS Mixed Air Node,     !- Component Inlet Node Name 3
  1 Zone DOAS Clg Coil Outlet Air Node,   !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  1 Zone DOAS Htg Coil,                   !- Component Name 4
  1 Zone DOAS Clg Coil Outlet Air Node,   !- Component Inlet Node Name 4
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  DOAS Supply Fan 1,                      !- Component Name 5
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Component Inlet Node Name 5
  AHU31 - 1 Zone DOAS Supply Outlet Node; !- Component Outlet Node Name 5

Fan:ConstantVolume,
  DOAS Exhaust Fan 1,                     !- Name
  NaturalVent,                            !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  AHU31 - 1 Zone DOAS Supply Inlet Node,  !- Air Inlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:MixedAir,
  DOAS Exhaust Fan 1 Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Fan Inlet Node Name
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  1 Zone DOAS OA System,                  !- Name
  1 Zone DOAS OA System Controller List,  !- Controller List Name
  1 Zone DOAS OA System Equipment List;   !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone DOAS OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone DOAS Outdoor Air Controller;     !- Controller Name 1

Controller:OutdoorAir,
  1 Zone DOAS Outdoor Air Controller,     !- Name
  AHU31_Heat Recovery Unit Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Return Air Node Name
  AHU31 - 1 Zone DOAS Mixed Air Node,     !- Mixed Air Node Name
  AHU31 - 1 Zone DOAS Outdoor Air Node,   !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  mv_sch_office_br_,                      !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone DOAS Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone DOAS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone DOAS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone DOAS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  AHU31 - 1 Zone DOAS Outdoor Air Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone DOAS OA System Equipment List,   !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone DOAS OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  AHU31_Heat Recovery Unit;               !- Component Name 2

OutdoorAir:Mixer,
  1 Zone DOAS OA System Outdoor Air Mixer, !- Name
  AHU31 - 1 Zone DOAS Mixed Air Node,     !- Mixed Air Node Name
  AHU31_Heat Recovery Unit Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  AHU31_Heat Recovery Unit Secondary Inlet Air Node, !- Relief Air Stream Node Name
  DOAS Exhaust Fan 1 Outlet Air Node;     !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU31_Heat Recovery Unit,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.703703703703704,                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.698630136986301,                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.703703703703704,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.698630136986301,                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AHU31 - 1 Zone DOAS Outdoor Air Node,   !- Supply Air Inlet Node Name
  AHU31_Heat Recovery Unit Primary Outlet Air Node, !- Supply Air Outlet Node Name
  AHU31_Heat Recovery Unit Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  AHU31 - 1 Zone DOAS Relief Air Node,    !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

SetpointManager:MixedAir,
  AHU31_Heat Recovery Unit Primary Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Fan Inlet Node Name
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  AHU31_Heat Recovery Unit Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU31 - 1 Zone DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Fan Inlet Node Name
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  AHU31 - 1 Zone DOAS Mixed Air Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone DOAS Clg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone DOAS Clg Coil Inlet Water Node,  !- Water Inlet Node Name
  1 Zone DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  AHU31 - 1 Zone DOAS Mixed Air Node,     !- Air Inlet Node Name
  1 Zone DOAS Clg Coil Outlet Air Node,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Fan Inlet Node Name
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  1 Zone DOAS Clg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone DOAS Htg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  , !-3rd field
  , !-4th field
  1 Zone DOAS Htg Coil Inlet Water Node,  !- Water Inlet Node Name
  1 Zone DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone DOAS Clg Coil Outlet Air Node,   !- Air Inlet Node Name
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Air Outlet Node Name
  NominalCapacity, !-9th field
  49000, !-10th field
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Fan Inlet Node Name
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  1 Zone DOAS Htg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan 1,                      !- Name
  NaturalVent,                            !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Air Inlet Node Name
  AHU31 - 1 Zone DOAS Supply Outlet Node, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  1 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  AHU31 - 1 Zone DOAS Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AHU31 - 1 Zone DOAS AHU31 - 1 Zone DOAS Demand Inlet Node Supply Path, !- Name
  AHU31 - 1 Zone DOAS Demand Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  AHU31 - 1 Zone DOAS Demand Inlet Node,  !- Inlet Node Name
  Zone2-2Seminar_d779ca07 Air Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AHU31 - 1 Zone DOAS Return Path,        !- Name
  AHU31 - 1 Zone DOAS Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  AHU31 - 1 Zone DOAS Demand Outlet Node, !- Outlet Node Name
  Zone2-2Seminar_d779ca07 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  AHU32 - 26 Zone DOAS,                   !- Name
  AHU32 - 26 Zone DOAS Controllers,       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AHU32 - 26 Zone DOAS Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  26 Zone DOAS Supply Inlet Node,         !- Supply Side Inlet Node Name
  26 Zone DOAS Demand Outlet Node,        !- Demand Side Outlet Node Name
  AHU32 - 26 Zone DOAS Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AHU32 - 26 Zone DOAS Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  AHU32 - 26 Zone DOAS Supply Outlet Nodes, !- Name
  26 Zone DOAS Supply Outlet Node;        !- Node Name 1

NodeList,
  AHU32 - 26 Zone DOAS Demand Inlet Nodes, !- Name
  26 Zone DOAS Demand Inlet Node;         !- Node Name 1

Sizing:System,
  AHU32 - 26 Zone DOAS,                   !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  AHU32 - 26 Zone DOAS Controllers,       !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  26 Zone DOAS Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  26 Zone DOAS Htg Coil Controller;       !- Controller Name 2

Controller:WaterCoil,
  26 Zone DOAS Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  26 Zone DOAS Clg Coil Outlet Air Node,  !- Sensor Node Name
  26 Zone DOAS Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  26 Zone DOAS Htg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Sensor Node Name
  26 Zone DOAS Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  NaturalVent,                            !- Fan Schedule Name
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  AHU32 - 26 Zone DOAS Supply Branches,   !- Name
  AHU32 - 26 Zone DOAS Main Branch;       !- Branch Name 1

Branch,
  AHU32 - 26 Zone DOAS Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan 2,                     !- Component Name 1
  26 Zone DOAS Supply Inlet Node,         !- Component Inlet Node Name 1
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  26 Zone DOAS OA System,                 !- Component Name 2
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Component Inlet Node Name 2
  26 Zone DOAS Mixed Air Node,            !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  26 Zone DOAS Clg Coil,                  !- Component Name 3
  26 Zone DOAS Mixed Air Node,            !- Component Inlet Node Name 3
  26 Zone DOAS Clg Coil Outlet Air Node,  !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  26 Zone DOAS Htg Coil,                  !- Component Name 4
  26 Zone DOAS Clg Coil Outlet Air Node,  !- Component Inlet Node Name 4
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  DOAS Supply Fan 2,                      !- Component Name 5
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Component Inlet Node Name 5
  26 Zone DOAS Supply Outlet Node;        !- Component Outlet Node Name 5

Fan:ConstantVolume,
  DOAS Exhaust Fan 2,                     !- Name
  NaturalVent,                            !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  26 Zone DOAS Supply Inlet Node,         !- Air Inlet Node Name
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:MixedAir,
  DOAS Exhaust Fan 2 Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  26 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  26 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  DOAS Exhaust Fan 2 Outlet Air Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  26 Zone DOAS OA System,                 !- Name
  26 Zone DOAS OA System Controller List, !- Controller List Name
  26 Zone DOAS OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  26 Zone DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  26 Zone DOAS Outdoor Air Controller;    !- Controller Name 1

Controller:OutdoorAir,
  26 Zone DOAS Outdoor Air Controller,    !- Name
  Node 3,                                 !- Relief Air Outlet Node Name
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Return Air Node Name
  26 Zone DOAS Mixed Air Node,            !- Mixed Air Node Name
  26 Zone DOAS Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  mv_sch_office_br_,                      !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  26 Zone DOAS Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  26 Zone DOAS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  26 Zone DOAS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  26 Zone DOAS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  26 Zone DOAS Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  26 Zone DOAS OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  26 Zone DOAS OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  AHU32_Heat Recovery Unit;               !- Component Name 2

OutdoorAir:Mixer,
  26 Zone DOAS OA System Outdoor Air Mixer, !- Name
  26 Zone DOAS Mixed Air Node,            !- Mixed Air Node Name
  Node 2,                                 !- Outdoor Air Stream Node Name
  Node 3,                                 !- Relief Air Stream Node Name
  DOAS Exhaust Fan 2 Outlet Air Node;     !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU32_Heat Recovery Unit,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.703703703703704,                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.698630136986301,                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.703703703703704,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.698630136986301,                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  26 Zone DOAS Outdoor Air Node,          !- Supply Air Inlet Node Name
  Node 2,                                 !- Supply Air Outlet Node Name
  Node 3,                                 !- Exhaust Air Inlet Node Name
  26 Zone DOAS Relief Air Node,           !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

SetpointManager:MixedAir,
  Node 2 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  26 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  26 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  Node 2;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  26 Zone DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  26 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  26 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  26 Zone DOAS Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  26 Zone DOAS Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  26 Zone DOAS Clg Coil Inlet Water Node, !- Water Inlet Node Name
  26 Zone DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  26 Zone DOAS Mixed Air Node,            !- Air Inlet Node Name
  26 Zone DOAS Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  26 Zone DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  26 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  26 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  26 Zone DOAS Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  26 Zone DOAS Htg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  , !-3rd field
  , !-4th field
  26 Zone DOAS Htg Coil Inlet Water Node, !- Water Inlet Node Name
  26 Zone DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  26 Zone DOAS Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Air Outlet Node Name
  NominalCapacity, !-9th field
  150000, !-10th field
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  26 Zone DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  26 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  26 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  26 Zone DOAS Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan 2,                      !- Name
  NaturalVent,                            !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  26 Zone DOAS Htg Coil Outlet Air Node,  !- Air Inlet Node Name
  26 Zone DOAS Supply Outlet Node,        !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  26 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  26 Zone DOAS Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AHU32 - 26 Zone DOAS 26 Zone DOAS Demand Inlet Node Supply Path, !- Name
  26 Zone DOAS Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  26 Zone DOAS Demand Inlet Node,         !- Inlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 Air Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone2-1_Meeting_2_0e073c3e Air Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone2-1_Meeting_3_3b5615bf Air Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone2-1_Meeting_4_154bf8bc Air Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone2-1_Meeting_5_b7a8e0c3 Air Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone2-1_Meeting_6_75394d70 Air Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone2-1_Meeting_7_f519f905 Air Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone2-1_Meeting_8_3de49b7e Air Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone2-1_Meeting_9_dc6c83d3 Air Terminal Inlet Air Node, !- Outlet Node Name 9
  Zone2-1_Meeting_10_183a7ef1 Air Terminal Inlet Air Node, !- Outlet Node Name 10
  Zone2-1_Meeting_11_ce9d4c2e Air Terminal Inlet Air Node, !- Outlet Node Name 11
  Zone2-1_Meeting_12_465e56e5 Air Terminal Inlet Air Node, !- Outlet Node Name 12
  Zone2-1_Meeting_13_bad50b7f Air Terminal Inlet Air Node, !- Outlet Node Name 13
  Zone2-1_Meeting_14_58c0fe43 Air Terminal Inlet Air Node, !- Outlet Node Name 14
  Zone2-1_Meeting_15_54a628b9 Air Terminal Inlet Air Node, !- Outlet Node Name 15
  Zone2-1_Meeting_16_d44de828 Air Terminal Inlet Air Node, !- Outlet Node Name 16
  Zone2-1_Meeting_17_ad26577d Air Terminal Inlet Air Node, !- Outlet Node Name 17
  Zone2-1_Meeting_18_c3fa0ffe Air Terminal Inlet Air Node, !- Outlet Node Name 18
  Zone2-1_Meeting_19_6762c5bd Air Terminal Inlet Air Node, !- Outlet Node Name 19
  Zone2-1_Meeting_20_bb5f5374 Air Terminal Inlet Air Node, !- Outlet Node Name 20
  Zone3-1_OpenOffice_1_9fee57e6 Air Terminal Inlet Air Node, !- Outlet Node Name 21
  Zone3-1_OpenOffice_2_110e1ef3 Air Terminal Inlet Air Node, !- Outlet Node Name 22
  Zone3-1_OpenOffice_3_5765be82 Air Terminal Inlet Air Node, !- Outlet Node Name 23
  Zone3-1_OpenOffice_4_da0df4cb Air Terminal Inlet Air Node, !- Outlet Node Name 24
  Zone3-1_OpenOffice_5_09eeacda Air Terminal Inlet Air Node, !- Outlet Node Name 25
  Zone3-3_Lab_23607840 Air Terminal Inlet Air Node; !- Outlet Node Name 26

AirLoopHVAC:ReturnPath,
  AHU32 - 26 Zone DOAS Return Path,       !- Name
  26 Zone DOAS Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  26 Zone DOAS Demand Outlet Node,        !- Outlet Node Name
  Zone2-1_Meeting_1_eca3b0f8 Return Air Node, !- Inlet Node Name 1
  Zone2-1_Meeting_2_0e073c3e Return Air Node, !- Inlet Node Name 2
  Zone2-1_Meeting_3_3b5615bf Return Air Node, !- Inlet Node Name 3
  Zone2-1_Meeting_4_154bf8bc Return Air Node, !- Inlet Node Name 4
  Zone2-1_Meeting_5_b7a8e0c3 Return Air Node, !- Inlet Node Name 5
  Zone2-1_Meeting_6_75394d70 Return Air Node, !- Inlet Node Name 6
  Zone2-1_Meeting_7_f519f905 Return Air Node, !- Inlet Node Name 7
  Zone2-1_Meeting_8_3de49b7e Return Air Node, !- Inlet Node Name 8
  Zone2-1_Meeting_9_dc6c83d3 Return Air Node, !- Inlet Node Name 9
  Zone2-1_Meeting_10_183a7ef1 Return Air Node, !- Inlet Node Name 10
  Zone2-1_Meeting_11_ce9d4c2e Return Air Node, !- Inlet Node Name 11
  Zone2-1_Meeting_12_465e56e5 Return Air Node, !- Inlet Node Name 12
  Zone2-1_Meeting_13_bad50b7f Return Air Node, !- Inlet Node Name 13
  Zone2-1_Meeting_14_58c0fe43 Return Air Node, !- Inlet Node Name 14
  Zone2-1_Meeting_15_54a628b9 Return Air Node, !- Inlet Node Name 15
  Zone2-1_Meeting_16_d44de828 Return Air Node, !- Inlet Node Name 16
  Zone2-1_Meeting_17_ad26577d Return Air Node, !- Inlet Node Name 17
  Zone2-1_Meeting_18_c3fa0ffe Return Air Node, !- Inlet Node Name 18
  Zone2-1_Meeting_19_6762c5bd Return Air Node, !- Inlet Node Name 19
  Zone2-1_Meeting_20_bb5f5374 Return Air Node, !- Inlet Node Name 20
  Zone3-1_OpenOffice_1_9fee57e6 Return Air Node, !- Inlet Node Name 21
  Zone3-1_OpenOffice_2_110e1ef3 Return Air Node, !- Inlet Node Name 22
  Zone3-1_OpenOffice_3_5765be82 Return Air Node, !- Inlet Node Name 23
  Zone3-1_OpenOffice_4_da0df4cb Return Air Node, !- Inlet Node Name 24
  Zone3-1_OpenOffice_5_09eeacda Return Air Node, !- Inlet Node Name 25
  Zone3-3_Lab_23607840 Return Air Node;   !- Inlet Node Name 26

AirLoopHVAC,
  AHU33 - 35 Zone DOAS,                   !- Name
  AHU33 - 35 Zone DOAS Controllers,       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AHU33 - 35 Zone DOAS Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  AHU33 - 35 Zone DOAS Supply Inlet Node, !- Supply Side Inlet Node Name
  AHU33 - 35 Zone DOAS Demand Outlet Node, !- Demand Side Outlet Node Name
  AHU33 - 35 Zone DOAS Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AHU33 - 35 Zone DOAS Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  AHU33 - 35 Zone DOAS Supply Outlet Nodes, !- Name
  AHU33 - 35 Zone DOAS Supply Outlet Node; !- Node Name 1

NodeList,
  AHU33 - 35 Zone DOAS Demand Inlet Nodes, !- Name
  AHU33 - 35 Zone DOAS Demand Inlet Node; !- Node Name 1

Sizing:System,
  AHU33 - 35 Zone DOAS,                   !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  AHU33 - 35 Zone DOAS Controllers,       !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  35 Zone DOAS Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  35 Zone DOAS Htg Coil Controller;       !- Controller Name 2

Controller:WaterCoil,
  35 Zone DOAS Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  35 Zone DOAS Clg Coil Outlet Air Node,  !- Sensor Node Name
  35 Zone DOAS Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  35 Zone DOAS Htg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Sensor Node Name
  35 Zone DOAS Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  NaturalVent,                            !- Fan Schedule Name
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  AHU33 - 35 Zone DOAS Supply Branches,   !- Name
  AHU33 - 35 Zone DOAS Main Branch;       !- Branch Name 1

Branch,
  AHU33 - 35 Zone DOAS Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan,                       !- Component Name 1
  AHU33 - 35 Zone DOAS Supply Inlet Node, !- Component Inlet Node Name 1
  DOAS Exhaust Fan Outlet Air Node,       !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  35 Zone DOAS OA System,                 !- Component Name 2
  DOAS Exhaust Fan Outlet Air Node,       !- Component Inlet Node Name 2
  AHU33 - 35 Zone DOAS Mixed Air Node,    !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  35 Zone DOAS Clg Coil,                  !- Component Name 3
  AHU33 - 35 Zone DOAS Mixed Air Node,    !- Component Inlet Node Name 3
  35 Zone DOAS Clg Coil Outlet Air Node,  !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  35 Zone DOAS Htg Coil,                  !- Component Name 4
  35 Zone DOAS Clg Coil Outlet Air Node,  !- Component Inlet Node Name 4
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  DOAS Supply Fan,                        !- Component Name 5
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Component Inlet Node Name 5
  AHU33 - 35 Zone DOAS Supply Outlet Node; !- Component Outlet Node Name 5

Fan:ConstantVolume,
  DOAS Exhaust Fan,                       !- Name
  NaturalVent,                            !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  AHU33 - 35 Zone DOAS Supply Inlet Node, !- Air Inlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:MixedAir,
  DOAS Exhaust Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  35 Zone DOAS OA System,                 !- Name
  35 Zone DOAS OA System Controller List, !- Controller List Name
  35 Zone DOAS OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  35 Zone DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  35 Zone DOAS Outdoor Air Controller;    !- Controller Name 1

Controller:OutdoorAir,
  35 Zone DOAS Outdoor Air Controller,    !- Name
  AHU33_Heat Recovery Unit Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Return Air Node Name
  AHU33 - 35 Zone DOAS Mixed Air Node,    !- Mixed Air Node Name
  AHU33 - 35 Zone DOAS Outdoor Air Node,  !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  mv_sch_office_br_,                      !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  35 Zone DOAS Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  35 Zone DOAS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  35 Zone DOAS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  35 Zone DOAS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  AHU33 - 35 Zone DOAS Outdoor Air Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  35 Zone DOAS OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  35 Zone DOAS OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  AHU33_Heat Recovery Unit;               !- Component Name 2

OutdoorAir:Mixer,
  35 Zone DOAS OA System Outdoor Air Mixer, !- Name
  AHU33 - 35 Zone DOAS Mixed Air Node,    !- Mixed Air Node Name
  AHU33_Heat Recovery Unit Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  AHU33_Heat Recovery Unit Secondary Inlet Air Node, !- Relief Air Stream Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU33_Heat Recovery Unit,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.703703703703704,                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.698630136986301,                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.703703703703704,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.698630136986301,                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AHU33 - 35 Zone DOAS Outdoor Air Node,  !- Supply Air Inlet Node Name
  AHU33_Heat Recovery Unit Primary Outlet Air Node, !- Supply Air Outlet Node Name
  AHU33_Heat Recovery Unit Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  AHU33 - 35 Zone DOAS Relief Air Node,   !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

SetpointManager:MixedAir,
  AHU33_Heat Recovery Unit Primary Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  AHU33_Heat Recovery Unit Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU33 - 35 Zone DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  AHU33 - 35 Zone DOAS Mixed Air Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  35 Zone DOAS Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  35 Zone DOAS Clg Coil Inlet Water Node, !- Water Inlet Node Name
  35 Zone DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  AHU33 - 35 Zone DOAS Mixed Air Node,    !- Air Inlet Node Name
  35 Zone DOAS Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  35 Zone DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  35 Zone DOAS Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  35 Zone DOAS Htg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  , !-3rd field
  , !-4th field
  35 Zone DOAS Htg Coil Inlet Water Node, !- Water Inlet Node Name
  35 Zone DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  35 Zone DOAS Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Air Outlet Node Name
  NominalCapacity, !-9th field
  155000, !-10th field
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  35 Zone DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Reference Setpoint Node Name
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Fan Outlet Node Name
  35 Zone DOAS Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan,                        !- Name
  NaturalVent,                            !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  35 Zone DOAS Htg Coil Outlet Air Node,  !- Air Inlet Node Name
  AHU33 - 35 Zone DOAS Supply Outlet Node, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  35 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  AHU33 - 35 Zone DOAS Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AHU33 - 35 Zone DOAS AHU33 - 35 Zone DOAS Demand Inlet Node Supply Path, !- Name
  AHU33 - 35 Zone DOAS Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  AHU33 - 35 Zone DOAS Demand Inlet Node, !- Inlet Node Name
  Zone3-2_OpenOffice2_1_ece2c271 Air Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone3-2_OpenOffice2_2_5518a8fc Air Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone3-2_OpenOffice2_3_c814639c Air Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone3-2_OpenOffice2_4_df3f73ff Air Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone3-2_OpenOffice2_5_2a12de25 Air Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone3-2_OpenOffice2_6_9b68752e Air Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone3-2_OpenOffice2_7_76c03369 Air Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone3-2_OpenOffice2_8_104f9eb4 Air Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone3-2_OpenOffice2_9_6c3225f9 Air Terminal Inlet Air Node, !- Outlet Node Name 9
  Zone3-2_OpenOffice2_10_b9c5c1e2 Air Terminal Inlet Air Node, !- Outlet Node Name 10
  Zone3-2_OpenOffice2_11_e9a9f9c3 Air Terminal Inlet Air Node, !- Outlet Node Name 11
  Zone3-2_OpenOffice2_12_5847d1c6 Air Terminal Inlet Air Node, !- Outlet Node Name 12
  Zone3-2_OpenOffice2_13_3028a123 Air Terminal Inlet Air Node, !- Outlet Node Name 13
  Zone3-2_OpenOffice2_14_e2d86807 Air Terminal Inlet Air Node, !- Outlet Node Name 14
  Zone3-2_OpenOffice2_15_cc8116dd Air Terminal Inlet Air Node, !- Outlet Node Name 15
  Zone3-2_OpenOffice2_16_adf85eec Air Terminal Inlet Air Node, !- Outlet Node Name 16
  Zone3-2_OpenOffice2_17_2225e337 Air Terminal Inlet Air Node, !- Outlet Node Name 17
  Zone3-2_OpenOffice2_18_c00ed735 Air Terminal Inlet Air Node, !- Outlet Node Name 18
  Zone3-2_OpenOffice2_19_923a5f36 Air Terminal Inlet Air Node; !- Outlet Node Name 19

AirLoopHVAC:ReturnPath,
  AHU33 - 35 Zone DOAS Return Path,       !- Name
  AHU33 - 35 Zone DOAS Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  AHU33 - 35 Zone DOAS Demand Outlet Node, !- Outlet Node Name
  Zone3-2_OpenOffice2_1_ece2c271 Return Air Node, !- Inlet Node Name 1
  Zone3-2_OpenOffice2_2_5518a8fc Return Air Node, !- Inlet Node Name 2
  Zone3-2_OpenOffice2_3_c814639c Return Air Node, !- Inlet Node Name 3
  Zone3-2_OpenOffice2_4_df3f73ff Return Air Node, !- Inlet Node Name 4
  Zone3-2_OpenOffice2_5_2a12de25 Return Air Node, !- Inlet Node Name 5
  Zone3-2_OpenOffice2_6_9b68752e Return Air Node, !- Inlet Node Name 6
  Zone3-2_OpenOffice2_7_76c03369 Return Air Node, !- Inlet Node Name 7
  Zone3-2_OpenOffice2_8_104f9eb4 Return Air Node, !- Inlet Node Name 8
  Zone3-2_OpenOffice2_9_6c3225f9 Return Air Node, !- Inlet Node Name 9
  Zone3-2_OpenOffice2_10_b9c5c1e2 Return Air Node, !- Inlet Node Name 10
  Zone3-2_OpenOffice2_11_e9a9f9c3 Return Air Node, !- Inlet Node Name 11
  Zone3-2_OpenOffice2_12_5847d1c6 Return Air Node, !- Inlet Node Name 12
  Zone3-2_OpenOffice2_13_3028a123 Return Air Node, !- Inlet Node Name 13
  Zone3-2_OpenOffice2_14_e2d86807 Return Air Node, !- Inlet Node Name 14
  Zone3-2_OpenOffice2_15_cc8116dd Return Air Node, !- Inlet Node Name 15
  Zone3-2_OpenOffice2_16_adf85eec Return Air Node, !- Inlet Node Name 16
  Zone3-2_OpenOffice2_17_2225e337 Return Air Node, !- Inlet Node Name 17
  Zone3-2_OpenOffice2_18_c00ed735 Return Air Node, !- Inlet Node Name 18
  Zone3-2_OpenOffice2_19_923a5f36 Return Air Node; !- Inlet Node Name 19

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0, !- Component Name 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.7655737704918,                        !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Cooling Capacity Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.89,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.74,                                   !- Minimum Curve Output {BasedOnField A4}
  1.27;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.35;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Branch 6,     !- Branch Name 7
  Chilled Water Loop Demand Branch 7,     !- Branch Name 8
  Chilled Water Loop Demand Branch 8,     !- Branch Name 9
  Chilled Water Loop Demand Branch 9,     !- Branch Name 10
  Chilled Water Loop Demand Branch 10,    !- Branch Name 11
  Chilled Water Loop Demand Branch 11,    !- Branch Name 12
  Chilled Water Loop Demand Branch 12,    !- Branch Name 13
  Chilled Water Loop Demand Branch 13,    !- Branch Name 14
  Chilled Water Loop Demand Branch 14,    !- Branch Name 15
  Chilled Water Loop Demand Branch 15,    !- Branch Name 16
  Chilled Water Loop Demand Branch 16,    !- Branch Name 17
  Chilled Water Loop Demand Branch 17,    !- Branch Name 18
  Chilled Water Loop Demand Branch 18,    !- Branch Name 19
  Chilled Water Loop Demand Branch 19,    !- Branch Name 20
  Chilled Water Loop Demand Branch 20,    !- Branch Name 21
  Chilled Water Loop Demand Branch 21,    !- Branch Name 22
  Chilled Water Loop Demand Branch 22,    !- Branch Name 23
  Chilled Water Loop Demand Branch 23,    !- Branch Name 24
  Chilled Water Loop Demand Branch 24,    !- Branch Name 25
  Chilled Water Loop Demand Branch 25,    !- Branch Name 26
  Chilled Water Loop Demand Branch 26,    !- Branch Name 27
  Chilled Water Loop Demand Branch 27,    !- Branch Name 28
  Chilled Water Loop Demand Branch 28,    !- Branch Name 29
  Chilled Water Loop Demand Branch 29,    !- Branch Name 30
  Chilled Water Loop Demand Branch 30,    !- Branch Name 31
  Chilled Water Loop Demand Branch 31,    !- Branch Name 32
  Chilled Water Loop Demand Branch 32,    !- Branch Name 33
  Chilled Water Loop Demand Branch 33,    !- Branch Name 34
  Chilled Water Loop Demand Branch 34,    !- Branch Name 35
  Chilled Water Loop Demand Branch 35,    !- Branch Name 36
  Chilled Water Loop Demand Branch 36,    !- Branch Name 37
  Chilled Water Loop Demand Branch 37,    !- Branch Name 38
  Chilled Water Loop Demand Branch 38,    !- Branch Name 39
  Chilled Water Loop Demand Branch 39,    !- Branch Name 40
  Chilled Water Loop Demand Branch 40,    !- Branch Name 41
  Chilled Water Loop Demand Branch 41,    !- Branch Name 42
  Chilled Water Loop Demand Branch 42,    !- Branch Name 43
  Chilled Water Loop Demand Branch 43,    !- Branch Name 44
  Chilled Water Loop Demand Branch 44,    !- Branch Name 45
  Chilled Water Loop Demand Branch 45,    !- Branch Name 46
  Chilled Water Loop Demand Branch 46,    !- Branch Name 47
  Chilled Water Loop Demand Branch 47,    !- Branch Name 48
  Chilled Water Loop Demand Branch 48,    !- Branch Name 49
  Chilled Water Loop Demand Branch 49,    !- Branch Name 50
  Chilled Water Loop Demand Branch 50,    !- Branch Name 51
  Chilled Water Loop Demand Branch 51,    !- Branch Name 52
  Chilled Water Loop Demand Branch 52,    !- Branch Name 53
  Chilled Water Loop Demand Branch 53,    !- Branch Name 54
  Chilled Water Loop Demand Branch 54,    !- Branch Name 55
  Chilled Water Loop Demand Branch 55,    !- Branch Name 56
  Chilled Water Loop Demand Branch 56,    !- Branch Name 57
  Chilled Water Loop Demand Branch 57,    !- Branch Name 58
  Chilled Water Loop Demand Branch 58,    !- Branch Name 59
  Chilled Water Loop Demand Branch 59,    !- Branch Name 60
  Chilled Water Loop Demand Branch 60,    !- Branch Name 61
  Chilled Water Loop Demand Branch 61,    !- Branch Name 62
  Chilled Water Loop Demand Branch 62,    !- Branch Name 63
  Chilled Water Loop Demand Branch 63,    !- Branch Name 64
  Chilled Water Loop Demand Branch 64,    !- Branch Name 65
  Chilled Water Loop Demand Branch 65,    !- Branch Name 66
  Chilled Water Loop Demand Branch 66,    !- Branch Name 67
  Chilled Water Loop Demand Branch 67,    !- Branch Name 68
  Chilled Water Loop Demand Branch 68,    !- Branch Name 69
  Chilled Water Loop Demand Branch 69,    !- Branch Name 70
  Chilled Water Loop Demand Branch 70,    !- Branch Name 71
  Chilled Water Loop Demand Branch 71,    !- Branch Name 72
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 73
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 74

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Outlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Outlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Outlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Outlet Branch Name 9
  Chilled Water Loop Demand Branch 10,    !- Outlet Branch Name 10
  Chilled Water Loop Demand Branch 11,    !- Outlet Branch Name 11
  Chilled Water Loop Demand Branch 12,    !- Outlet Branch Name 12
  Chilled Water Loop Demand Branch 13,    !- Outlet Branch Name 13
  Chilled Water Loop Demand Branch 14,    !- Outlet Branch Name 14
  Chilled Water Loop Demand Branch 15,    !- Outlet Branch Name 15
  Chilled Water Loop Demand Branch 16,    !- Outlet Branch Name 16
  Chilled Water Loop Demand Branch 17,    !- Outlet Branch Name 17
  Chilled Water Loop Demand Branch 18,    !- Outlet Branch Name 18
  Chilled Water Loop Demand Branch 19,    !- Outlet Branch Name 19
  Chilled Water Loop Demand Branch 20,    !- Outlet Branch Name 20
  Chilled Water Loop Demand Branch 21,    !- Outlet Branch Name 21
  Chilled Water Loop Demand Branch 22,    !- Outlet Branch Name 22
  Chilled Water Loop Demand Branch 23,    !- Outlet Branch Name 23
  Chilled Water Loop Demand Branch 24,    !- Outlet Branch Name 24
  Chilled Water Loop Demand Branch 25,    !- Outlet Branch Name 25
  Chilled Water Loop Demand Branch 26,    !- Outlet Branch Name 26
  Chilled Water Loop Demand Branch 27,    !- Outlet Branch Name 27
  Chilled Water Loop Demand Branch 28,    !- Outlet Branch Name 28
  Chilled Water Loop Demand Branch 29,    !- Outlet Branch Name 29
  Chilled Water Loop Demand Branch 30,    !- Outlet Branch Name 30
  Chilled Water Loop Demand Branch 31,    !- Outlet Branch Name 31
  Chilled Water Loop Demand Branch 32,    !- Outlet Branch Name 32
  Chilled Water Loop Demand Branch 33,    !- Outlet Branch Name 33
  Chilled Water Loop Demand Branch 34,    !- Outlet Branch Name 34
  Chilled Water Loop Demand Branch 35,    !- Outlet Branch Name 35
  Chilled Water Loop Demand Branch 36,    !- Outlet Branch Name 36
  Chilled Water Loop Demand Branch 37,    !- Outlet Branch Name 37
  Chilled Water Loop Demand Branch 38,    !- Outlet Branch Name 38
  Chilled Water Loop Demand Branch 39,    !- Outlet Branch Name 39
  Chilled Water Loop Demand Branch 40,    !- Outlet Branch Name 40
  Chilled Water Loop Demand Branch 41,    !- Outlet Branch Name 41
  Chilled Water Loop Demand Branch 42,    !- Outlet Branch Name 42
  Chilled Water Loop Demand Branch 43,    !- Outlet Branch Name 43
  Chilled Water Loop Demand Branch 44,    !- Outlet Branch Name 44
  Chilled Water Loop Demand Branch 45,    !- Outlet Branch Name 45
  Chilled Water Loop Demand Branch 46,    !- Outlet Branch Name 46
  Chilled Water Loop Demand Branch 47,    !- Outlet Branch Name 47
  Chilled Water Loop Demand Branch 48,    !- Outlet Branch Name 48
  Chilled Water Loop Demand Branch 49,    !- Outlet Branch Name 49
  Chilled Water Loop Demand Branch 50,    !- Outlet Branch Name 50
  Chilled Water Loop Demand Branch 51,    !- Outlet Branch Name 51
  Chilled Water Loop Demand Branch 52,    !- Outlet Branch Name 52
  Chilled Water Loop Demand Branch 53,    !- Outlet Branch Name 53
  Chilled Water Loop Demand Branch 54,    !- Outlet Branch Name 54
  Chilled Water Loop Demand Branch 55,    !- Outlet Branch Name 55
  Chilled Water Loop Demand Branch 56,    !- Outlet Branch Name 56
  Chilled Water Loop Demand Branch 57,    !- Outlet Branch Name 57
  Chilled Water Loop Demand Branch 58,    !- Outlet Branch Name 58
  Chilled Water Loop Demand Branch 59,    !- Outlet Branch Name 59
  Chilled Water Loop Demand Branch 60,    !- Outlet Branch Name 60
  Chilled Water Loop Demand Branch 61,    !- Outlet Branch Name 61
  Chilled Water Loop Demand Branch 62,    !- Outlet Branch Name 62
  Chilled Water Loop Demand Branch 63,    !- Outlet Branch Name 63
  Chilled Water Loop Demand Branch 64,    !- Outlet Branch Name 64
  Chilled Water Loop Demand Branch 65,    !- Outlet Branch Name 65
  Chilled Water Loop Demand Branch 66,    !- Outlet Branch Name 66
  Chilled Water Loop Demand Branch 67,    !- Outlet Branch Name 67
  Chilled Water Loop Demand Branch 68,    !- Outlet Branch Name 68
  Chilled Water Loop Demand Branch 69,    !- Outlet Branch Name 69
  Chilled Water Loop Demand Branch 70,    !- Outlet Branch Name 70
  Chilled Water Loop Demand Branch 71,    !- Outlet Branch Name 71
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 72

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Inlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Inlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Inlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Inlet Branch Name 9
  Chilled Water Loop Demand Branch 10,    !- Inlet Branch Name 10
  Chilled Water Loop Demand Branch 11,    !- Inlet Branch Name 11
  Chilled Water Loop Demand Branch 12,    !- Inlet Branch Name 12
  Chilled Water Loop Demand Branch 13,    !- Inlet Branch Name 13
  Chilled Water Loop Demand Branch 14,    !- Inlet Branch Name 14
  Chilled Water Loop Demand Branch 15,    !- Inlet Branch Name 15
  Chilled Water Loop Demand Branch 16,    !- Inlet Branch Name 16
  Chilled Water Loop Demand Branch 17,    !- Inlet Branch Name 17
  Chilled Water Loop Demand Branch 18,    !- Inlet Branch Name 18
  Chilled Water Loop Demand Branch 19,    !- Inlet Branch Name 19
  Chilled Water Loop Demand Branch 20,    !- Inlet Branch Name 20
  Chilled Water Loop Demand Branch 21,    !- Inlet Branch Name 21
  Chilled Water Loop Demand Branch 22,    !- Inlet Branch Name 22
  Chilled Water Loop Demand Branch 23,    !- Inlet Branch Name 23
  Chilled Water Loop Demand Branch 24,    !- Inlet Branch Name 24
  Chilled Water Loop Demand Branch 25,    !- Inlet Branch Name 25
  Chilled Water Loop Demand Branch 26,    !- Inlet Branch Name 26
  Chilled Water Loop Demand Branch 27,    !- Inlet Branch Name 27
  Chilled Water Loop Demand Branch 28,    !- Inlet Branch Name 28
  Chilled Water Loop Demand Branch 29,    !- Inlet Branch Name 29
  Chilled Water Loop Demand Branch 30,    !- Inlet Branch Name 30
  Chilled Water Loop Demand Branch 31,    !- Inlet Branch Name 31
  Chilled Water Loop Demand Branch 32,    !- Inlet Branch Name 32
  Chilled Water Loop Demand Branch 33,    !- Inlet Branch Name 33
  Chilled Water Loop Demand Branch 34,    !- Inlet Branch Name 34
  Chilled Water Loop Demand Branch 35,    !- Inlet Branch Name 35
  Chilled Water Loop Demand Branch 36,    !- Inlet Branch Name 36
  Chilled Water Loop Demand Branch 37,    !- Inlet Branch Name 37
  Chilled Water Loop Demand Branch 38,    !- Inlet Branch Name 38
  Chilled Water Loop Demand Branch 39,    !- Inlet Branch Name 39
  Chilled Water Loop Demand Branch 40,    !- Inlet Branch Name 40
  Chilled Water Loop Demand Branch 41,    !- Inlet Branch Name 41
  Chilled Water Loop Demand Branch 42,    !- Inlet Branch Name 42
  Chilled Water Loop Demand Branch 43,    !- Inlet Branch Name 43
  Chilled Water Loop Demand Branch 44,    !- Inlet Branch Name 44
  Chilled Water Loop Demand Branch 45,    !- Inlet Branch Name 45
  Chilled Water Loop Demand Branch 46,    !- Inlet Branch Name 46
  Chilled Water Loop Demand Branch 47,    !- Inlet Branch Name 47
  Chilled Water Loop Demand Branch 48,    !- Inlet Branch Name 48
  Chilled Water Loop Demand Branch 49,    !- Inlet Branch Name 49
  Chilled Water Loop Demand Branch 50,    !- Inlet Branch Name 50
  Chilled Water Loop Demand Branch 51,    !- Inlet Branch Name 51
  Chilled Water Loop Demand Branch 52,    !- Inlet Branch Name 52
  Chilled Water Loop Demand Branch 53,    !- Inlet Branch Name 53
  Chilled Water Loop Demand Branch 54,    !- Inlet Branch Name 54
  Chilled Water Loop Demand Branch 55,    !- Inlet Branch Name 55
  Chilled Water Loop Demand Branch 56,    !- Inlet Branch Name 56
  Chilled Water Loop Demand Branch 57,    !- Inlet Branch Name 57
  Chilled Water Loop Demand Branch 58,    !- Inlet Branch Name 58
  Chilled Water Loop Demand Branch 59,    !- Inlet Branch Name 59
  Chilled Water Loop Demand Branch 60,    !- Inlet Branch Name 60
  Chilled Water Loop Demand Branch 61,    !- Inlet Branch Name 61
  Chilled Water Loop Demand Branch 62,    !- Inlet Branch Name 62
  Chilled Water Loop Demand Branch 63,    !- Inlet Branch Name 63
  Chilled Water Loop Demand Branch 64,    !- Inlet Branch Name 64
  Chilled Water Loop Demand Branch 65,    !- Inlet Branch Name 65
  Chilled Water Loop Demand Branch 66,    !- Inlet Branch Name 66
  Chilled Water Loop Demand Branch 67,    !- Inlet Branch Name 67
  Chilled Water Loop Demand Branch 68,    !- Inlet Branch Name 68
  Chilled Water Loop Demand Branch 69,    !- Inlet Branch Name 69
  Chilled Water Loop Demand Branch 70,    !- Inlet Branch Name 70
  Chilled Water Loop Demand Branch 71,    !- Inlet Branch Name 71
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 72

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone8_VRF_1_f76cef6a FCU Cooling Coil,  !- Component Name 1
  Zone8_VRF_1_f76cef6a FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_1_f76cef6a FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone8_VRF_2_09ef7482 FCU Cooling Coil,  !- Component Name 1
  Zone8_VRF_2_09ef7482 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_2_09ef7482 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone8_VRF_3_160597a0 FCU Cooling Coil,  !- Component Name 1
  Zone8_VRF_3_160597a0 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_3_160597a0 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone8_VRF_4_a320504e FCU Cooling Coil,  !- Component Name 1
  Zone8_VRF_4_a320504e FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_4_a320504e FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone8_VRF_5_13a416ad FCU Cooling Coil,  !- Component Name 1
  Zone8_VRF_5_13a416ad FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_5_13a416ad FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 7,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  35 Zone DOAS Clg Coil,                  !- Component Name 1
  35 Zone DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  35 Zone DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 8,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_1_ece2c271 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_1_ece2c271 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_1_ece2c271 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 9,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_2_5518a8fc FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_2_5518a8fc FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_2_5518a8fc FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 10,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_3_c814639c FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_3_c814639c FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_3_c814639c FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 11,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_4_df3f73ff FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_4_df3f73ff FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_4_df3f73ff FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 12,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_5_2a12de25 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_5_2a12de25 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_5_2a12de25 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 13,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_6_9b68752e FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_6_9b68752e FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_6_9b68752e FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 14,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_7_76c03369 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_7_76c03369 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_7_76c03369 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 15,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_8_104f9eb4 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_8_104f9eb4 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_8_104f9eb4 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 16,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_9_6c3225f9 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_9_6c3225f9 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_9_6c3225f9 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 17,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 18,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 19,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 20,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_13_3028a123 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 21,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_14_e2d86807 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 22,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_15_cc8116dd FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 23,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_16_adf85eec FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 24,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_17_2225e337 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 25,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_18_c00ed735 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 26,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil, !- Component Name 1
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_19_923a5f36 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 27,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_1_7168e09f FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_1_7168e09f FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_1_7168e09f FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 28,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_2_bd6d9cbe FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_2_bd6d9cbe FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_2_bd6d9cbe FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 29,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_3_90c8337a FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_3_90c8337a FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_3_90c8337a FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 30,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_4_b4d13b00 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_4_b4d13b00 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_4_b4d13b00 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 31,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_5_8dfb2da8 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_5_8dfb2da8 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_5_8dfb2da8 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 32,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_6_541f55f8 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_6_541f55f8 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_6_541f55f8 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 33,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_7_59bbfa97 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_7_59bbfa97 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_7_59bbfa97 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 34,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_8_3570322d FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_8_3570322d FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_8_3570322d FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 35,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_9_7399e7a8 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_9_7399e7a8 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_9_7399e7a8 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 36,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_10_7739e39b FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_10_7739e39b FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_10_7739e39b FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 37,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_11_8851a81f FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_11_8851a81f FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_11_8851a81f FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 38,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_12_c76a91c3 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_12_c76a91c3 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_12_c76a91c3 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 39,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_13_936781d5 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_13_936781d5 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_13_936781d5 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 40,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_14_3c9cbe47 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_14_3c9cbe47 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_14_3c9cbe47 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 41,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_15_3297f70c FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_15_3297f70c FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_15_3297f70c FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 42,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone4-1Circulation_16_2a4f0543 FCU Cooling Coil, !- Component Name 1
  Zone4-1Circulation_16_2a4f0543 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_16_2a4f0543 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 43,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  1 Zone DOAS Clg Coil,                   !- Component Name 1
  1 Zone DOAS Clg Coil Inlet Water Node,  !- Component Inlet Node Name 1
  1 Zone DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 44,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-2Seminar_d779ca07 FCU Cooling Coil, !- Component Name 1
  Zone2-2Seminar_d779ca07 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-2Seminar_d779ca07 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 45,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  26 Zone DOAS Clg Coil,                  !- Component Name 1
  26 Zone DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  26 Zone DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 46,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_1_eca3b0f8 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 47,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_2_0e073c3e FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 48,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_3_3b5615bf FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 49,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_4_154bf8bc FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 50,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_5_b7a8e0c3 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 51,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_6_75394d70 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 52,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_7_f519f905 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 53,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_8_3de49b7e FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 54,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_9_dc6c83d3 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 55,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_10_183a7ef1 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_10_183a7ef1 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_10_183a7ef1 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 56,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_11_ce9d4c2e FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_11_ce9d4c2e FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_11_ce9d4c2e FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 57,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_12_465e56e5 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_12_465e56e5 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_12_465e56e5 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 58,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_13_bad50b7f FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_13_bad50b7f FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_13_bad50b7f FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 59,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_14_58c0fe43 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_14_58c0fe43 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_14_58c0fe43 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 60,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_15_54a628b9 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_15_54a628b9 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_15_54a628b9 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 61,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_16_d44de828 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_16_d44de828 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_16_d44de828 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 62,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_17_ad26577d FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_17_ad26577d FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_17_ad26577d FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 63,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_18_c3fa0ffe FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_18_c3fa0ffe FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_18_c3fa0ffe FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 64,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_19_6762c5bd FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_19_6762c5bd FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_19_6762c5bd FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 65,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil, !- Component Name 1
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_20_bb5f5374 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 66,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil, !- Component Name 1
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_1_9fee57e6 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 67,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil, !- Component Name 1
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_2_110e1ef3 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 68,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil, !- Component Name 1
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_3_5765be82 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 69,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil, !- Component Name 1
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_4_da0df4cb FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 70,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil, !- Component Name 1
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_5_09eeacda FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 71,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone3-3_Lab_23607840 FCU Cooling Coil,  !- Component Name 1
  Zone3-3_Lab_23607840 FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-3_Lab_23607840 FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  20.0000000000001,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0, !- Component Name 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating:Water,                  !- Component Object Type 1
  Hot Water Loop District Heating,        !- Component Name 1
  Hot Water Loop District Heating Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop District Heating Outlet Water Node; !- Component Outlet Node Name 1

DistrictHeating:Water,
  Hot Water Loop District Heating,        !- Name
  Hot Water Loop District Heating Inlet Water Node, !- Hot Water Inlet Node Name
  Hot Water Loop District Heating Outlet Water Node, !- Hot Water Outlet Node Name
  Autosize,                               !- Nominal Capacity {W}
  Always On Continuous;                   !- Capacity Fraction Schedule Name

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Branch 29,        !- Branch Name 30
  Hot Water Loop Demand Branch 30,        !- Branch Name 31
  Hot Water Loop Demand Branch 31,        !- Branch Name 32
  Hot Water Loop Demand Branch 32,        !- Branch Name 33
  Hot Water Loop Demand Branch 33,        !- Branch Name 34
  Hot Water Loop Demand Branch 34,        !- Branch Name 35
  Hot Water Loop Demand Branch 35,        !- Branch Name 36
  Hot Water Loop Demand Branch 36,        !- Branch Name 37
  Hot Water Loop Demand Branch 37,        !- Branch Name 38
  Hot Water Loop Demand Branch 38,        !- Branch Name 39
  Hot Water Loop Demand Branch 39,        !- Branch Name 40
  Hot Water Loop Demand Branch 40,        !- Branch Name 41
  Hot Water Loop Demand Branch 41,        !- Branch Name 42
  Hot Water Loop Demand Branch 42,        !- Branch Name 43
  Hot Water Loop Demand Branch 43,        !- Branch Name 44
  Hot Water Loop Demand Branch 44,        !- Branch Name 45
  Hot Water Loop Demand Branch 45,        !- Branch Name 46
  Hot Water Loop Demand Branch 46,        !- Branch Name 47
  Hot Water Loop Demand Branch 47,        !- Branch Name 48
  Hot Water Loop Demand Branch 48,        !- Branch Name 49
  Hot Water Loop Demand Branch 49,        !- Branch Name 50
  Hot Water Loop Demand Branch 50,        !- Branch Name 51
  Hot Water Loop Demand Branch 51,        !- Branch Name 52
  Hot Water Loop Demand Branch 52,        !- Branch Name 53
  Hot Water Loop Demand Branch 53,        !- Branch Name 54
  Hot Water Loop Demand Branch 54,        !- Branch Name 55
  Hot Water Loop Demand Branch 55,        !- Branch Name 56
  Hot Water Loop Demand Branch 56,        !- Branch Name 57
  Hot Water Loop Demand Branch 57,        !- Branch Name 58
  Hot Water Loop Demand Branch 58,        !- Branch Name 59
  Hot Water Loop Demand Branch 59,        !- Branch Name 60
  Hot Water Loop Demand Branch 60,        !- Branch Name 61
  Hot Water Loop Demand Branch 61,        !- Branch Name 62
  Hot Water Loop Demand Branch 62,        !- Branch Name 63
  Hot Water Loop Demand Branch 63,        !- Branch Name 64
  Hot Water Loop Demand Branch 64,        !- Branch Name 65
  Hot Water Loop Demand Branch 65,        !- Branch Name 66
  Hot Water Loop Demand Branch 66,        !- Branch Name 67
  Hot Water Loop Demand Branch 67,        !- Branch Name 68
  Hot Water Loop Demand Branch 68,        !- Branch Name 69
  Hot Water Loop Demand Branch 69,        !- Branch Name 70
  Hot Water Loop Demand Branch 70,        !- Branch Name 71
  Hot Water Loop Demand Branch 71,        !- Branch Name 72
  Hot Water Loop Demand Branch 72,        !- Branch Name 73
  Hot Water Loop Demand Branch 73,        !- Branch Name 74
  Hot Water Loop Demand Branch 74,        !- Branch Name 75
  Hot Water Loop Demand Branch 75,        !- Branch Name 76
  Hot Water Loop Demand Branch 76,        !- Branch Name 77
  Hot Water Loop Demand Branch 77,        !- Branch Name 78
  Hot Water Loop Demand Branch 78,        !- Branch Name 79
  Hot Water Loop Demand Branch 79,        !- Branch Name 80
  Hot Water Loop Demand Branch 80,        !- Branch Name 81
  Hot Water Loop Demand Branch 81,        !- Branch Name 82
  Hot Water Loop Demand Branch 82,        !- Branch Name 83
  Hot Water Loop Demand Branch 83,        !- Branch Name 84
  Hot Water Loop Demand Branch 84,        !- Branch Name 85
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 86
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 87

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Outlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Outlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Outlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Outlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Outlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Outlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Outlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Outlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Outlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Outlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Outlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Outlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Outlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Outlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Outlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Outlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Outlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Outlet Branch Name 46
  Hot Water Loop Demand Branch 47,        !- Outlet Branch Name 47
  Hot Water Loop Demand Branch 48,        !- Outlet Branch Name 48
  Hot Water Loop Demand Branch 49,        !- Outlet Branch Name 49
  Hot Water Loop Demand Branch 50,        !- Outlet Branch Name 50
  Hot Water Loop Demand Branch 51,        !- Outlet Branch Name 51
  Hot Water Loop Demand Branch 52,        !- Outlet Branch Name 52
  Hot Water Loop Demand Branch 53,        !- Outlet Branch Name 53
  Hot Water Loop Demand Branch 54,        !- Outlet Branch Name 54
  Hot Water Loop Demand Branch 55,        !- Outlet Branch Name 55
  Hot Water Loop Demand Branch 56,        !- Outlet Branch Name 56
  Hot Water Loop Demand Branch 57,        !- Outlet Branch Name 57
  Hot Water Loop Demand Branch 58,        !- Outlet Branch Name 58
  Hot Water Loop Demand Branch 59,        !- Outlet Branch Name 59
  Hot Water Loop Demand Branch 60,        !- Outlet Branch Name 60
  Hot Water Loop Demand Branch 61,        !- Outlet Branch Name 61
  Hot Water Loop Demand Branch 62,        !- Outlet Branch Name 62
  Hot Water Loop Demand Branch 63,        !- Outlet Branch Name 63
  Hot Water Loop Demand Branch 64,        !- Outlet Branch Name 64
  Hot Water Loop Demand Branch 65,        !- Outlet Branch Name 65
  Hot Water Loop Demand Branch 66,        !- Outlet Branch Name 66
  Hot Water Loop Demand Branch 67,        !- Outlet Branch Name 67
  Hot Water Loop Demand Branch 68,        !- Outlet Branch Name 68
  Hot Water Loop Demand Branch 69,        !- Outlet Branch Name 69
  Hot Water Loop Demand Branch 70,        !- Outlet Branch Name 70
  Hot Water Loop Demand Branch 71,        !- Outlet Branch Name 71
  Hot Water Loop Demand Branch 72,        !- Outlet Branch Name 72
  Hot Water Loop Demand Branch 73,        !- Outlet Branch Name 73
  Hot Water Loop Demand Branch 74,        !- Outlet Branch Name 74
  Hot Water Loop Demand Branch 75,        !- Outlet Branch Name 75
  Hot Water Loop Demand Branch 76,        !- Outlet Branch Name 76
  Hot Water Loop Demand Branch 77,        !- Outlet Branch Name 77
  Hot Water Loop Demand Branch 78,        !- Outlet Branch Name 78
  Hot Water Loop Demand Branch 79,        !- Outlet Branch Name 79
  Hot Water Loop Demand Branch 80,        !- Outlet Branch Name 80
  Hot Water Loop Demand Branch 81,        !- Outlet Branch Name 81
  Hot Water Loop Demand Branch 82,        !- Outlet Branch Name 82
  Hot Water Loop Demand Branch 83,        !- Outlet Branch Name 83
  Hot Water Loop Demand Branch 84,        !- Outlet Branch Name 84
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 85

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Inlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Inlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Inlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Inlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Inlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Inlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Inlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Inlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Inlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Inlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Inlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Inlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Inlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Inlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Inlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Inlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Inlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Inlet Branch Name 46
  Hot Water Loop Demand Branch 47,        !- Inlet Branch Name 47
  Hot Water Loop Demand Branch 48,        !- Inlet Branch Name 48
  Hot Water Loop Demand Branch 49,        !- Inlet Branch Name 49
  Hot Water Loop Demand Branch 50,        !- Inlet Branch Name 50
  Hot Water Loop Demand Branch 51,        !- Inlet Branch Name 51
  Hot Water Loop Demand Branch 52,        !- Inlet Branch Name 52
  Hot Water Loop Demand Branch 53,        !- Inlet Branch Name 53
  Hot Water Loop Demand Branch 54,        !- Inlet Branch Name 54
  Hot Water Loop Demand Branch 55,        !- Inlet Branch Name 55
  Hot Water Loop Demand Branch 56,        !- Inlet Branch Name 56
  Hot Water Loop Demand Branch 57,        !- Inlet Branch Name 57
  Hot Water Loop Demand Branch 58,        !- Inlet Branch Name 58
  Hot Water Loop Demand Branch 59,        !- Inlet Branch Name 59
  Hot Water Loop Demand Branch 60,        !- Inlet Branch Name 60
  Hot Water Loop Demand Branch 61,        !- Inlet Branch Name 61
  Hot Water Loop Demand Branch 62,        !- Inlet Branch Name 62
  Hot Water Loop Demand Branch 63,        !- Inlet Branch Name 63
  Hot Water Loop Demand Branch 64,        !- Inlet Branch Name 64
  Hot Water Loop Demand Branch 65,        !- Inlet Branch Name 65
  Hot Water Loop Demand Branch 66,        !- Inlet Branch Name 66
  Hot Water Loop Demand Branch 67,        !- Inlet Branch Name 67
  Hot Water Loop Demand Branch 68,        !- Inlet Branch Name 68
  Hot Water Loop Demand Branch 69,        !- Inlet Branch Name 69
  Hot Water Loop Demand Branch 70,        !- Inlet Branch Name 70
  Hot Water Loop Demand Branch 71,        !- Inlet Branch Name 71
  Hot Water Loop Demand Branch 72,        !- Inlet Branch Name 72
  Hot Water Loop Demand Branch 73,        !- Inlet Branch Name 73
  Hot Water Loop Demand Branch 74,        !- Inlet Branch Name 74
  Hot Water Loop Demand Branch 75,        !- Inlet Branch Name 75
  Hot Water Loop Demand Branch 76,        !- Inlet Branch Name 76
  Hot Water Loop Demand Branch 77,        !- Inlet Branch Name 77
  Hot Water Loop Demand Branch 78,        !- Inlet Branch Name 78
  Hot Water Loop Demand Branch 79,        !- Inlet Branch Name 79
  Hot Water Loop Demand Branch 80,        !- Inlet Branch Name 80
  Hot Water Loop Demand Branch 81,        !- Inlet Branch Name 81
  Hot Water Loop Demand Branch 82,        !- Inlet Branch Name 82
  Hot Water Loop Demand Branch 83,        !- Inlet Branch Name 83
  Hot Water Loop Demand Branch 84,        !- Inlet Branch Name 84
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 85

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone8_VRF_1_f76cef6a FCU Heating Coil,  !- Component Name 1
  Zone8_VRF_1_f76cef6a FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_1_f76cef6a FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone8_VRF_2_09ef7482 FCU Heating Coil,  !- Component Name 1
  Zone8_VRF_2_09ef7482 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_2_09ef7482 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone8_VRF_3_160597a0 FCU Heating Coil,  !- Component Name 1
  Zone8_VRF_3_160597a0 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_3_160597a0 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone8_VRF_4_a320504e FCU Heating Coil,  !- Component Name 1
  Zone8_VRF_4_a320504e FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_4_a320504e FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone8_VRF_5_13a416ad FCU Heating Coil,  !- Component Name 1
  Zone8_VRF_5_13a416ad FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone8_VRF_5_13a416ad FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_1_acd995b7 Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_1_acd995b7 Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_1_acd995b7 Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_2_971aa7ec Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_2_971aa7ec Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_2_971aa7ec Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_3_cad931a6 Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_3_cad931a6 Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_3_cad931a6 Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_4_d96fed0a Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_4_d96fed0a Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_4_d96fed0a Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_5_7ce0751d Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_5_7ce0751d Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_5_7ce0751d Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_6_98eb0e3c Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_6_98eb0e3c Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_6_98eb0e3c Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_7_666e637a Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_7_666e637a Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_7_666e637a Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_8_023d3ca0 Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_8_023d3ca0 Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_8_023d3ca0 Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_9_593accb5 Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_9_593accb5 Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_9_593accb5 Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_10_d5759218 Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_10_d5759218 Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_10_d5759218 Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone4-2Staircase_11_8b1e9cfb Hydronic Baseboard, !- Component Name 1
  Zone4-2Staircase_11_8b1e9cfb Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-2Staircase_11_8b1e9cfb Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone1-1_Atrium_6a8d9a73 Hydronic Baseboard, !- Component Name 1
  Zone1-1_Atrium_6a8d9a73 Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone1-1_Atrium_6a8d9a73 Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone1-2_Cafe_c039ba0e Hydronic Baseboard, !- Component Name 1
  Zone1-2_Cafe_c039ba0e Hydronic Baseboard Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone1-2_Cafe_c039ba0e Hydronic Baseboard Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  35 Zone DOAS Htg Coil,                  !- Component Name 1
  35 Zone DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  35 Zone DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_1_ece2c271 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_1_ece2c271 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_1_ece2c271 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_2_5518a8fc FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_2_5518a8fc FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_2_5518a8fc FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_3_c814639c FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_3_c814639c FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_3_c814639c FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_4_df3f73ff FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_4_df3f73ff FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_4_df3f73ff FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_5_2a12de25 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_5_2a12de25 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_5_2a12de25 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_6_9b68752e FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_6_9b68752e FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_6_9b68752e FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_7_76c03369 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_7_76c03369 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_7_76c03369 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_8_104f9eb4 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_8_104f9eb4 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_8_104f9eb4 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 29,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_9_6c3225f9 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_9_6c3225f9 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_9_6c3225f9 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 30,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_10_b9c5c1e2 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 31,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_11_e9a9f9c3 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 32,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_12_5847d1c6 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 33,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_13_3028a123 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_13_3028a123 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_13_3028a123 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 34,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_14_e2d86807 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_14_e2d86807 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_14_e2d86807 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 35,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_15_cc8116dd FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_15_cc8116dd FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_15_cc8116dd FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 36,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_16_adf85eec FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_16_adf85eec FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_16_adf85eec FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 37,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_17_2225e337 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_17_2225e337 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_17_2225e337 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 38,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_18_c00ed735 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_18_c00ed735 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_18_c00ed735 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 39,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-2_OpenOffice2_19_923a5f36 FCU Heating Coil, !- Component Name 1
  Zone3-2_OpenOffice2_19_923a5f36 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-2_OpenOffice2_19_923a5f36 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 40,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_1_7168e09f FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_1_7168e09f FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_1_7168e09f FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 41,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_2_bd6d9cbe FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_2_bd6d9cbe FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_2_bd6d9cbe FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 42,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_3_90c8337a FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_3_90c8337a FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_3_90c8337a FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 43,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_4_b4d13b00 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_4_b4d13b00 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_4_b4d13b00 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 44,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_5_8dfb2da8 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_5_8dfb2da8 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_5_8dfb2da8 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 45,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_6_541f55f8 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_6_541f55f8 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_6_541f55f8 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 46,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_7_59bbfa97 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_7_59bbfa97 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_7_59bbfa97 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 47,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_8_3570322d FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_8_3570322d FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_8_3570322d FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 48,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_9_7399e7a8 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_9_7399e7a8 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_9_7399e7a8 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 49,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_10_7739e39b FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_10_7739e39b FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_10_7739e39b FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 50,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_11_8851a81f FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_11_8851a81f FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_11_8851a81f FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 51,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_12_c76a91c3 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_12_c76a91c3 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_12_c76a91c3 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 52,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_13_936781d5 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_13_936781d5 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_13_936781d5 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 53,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_14_3c9cbe47 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_14_3c9cbe47 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_14_3c9cbe47 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 54,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_15_3297f70c FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_15_3297f70c FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_15_3297f70c FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 55,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone4-1Circulation_16_2a4f0543 FCU Heating Coil, !- Component Name 1
  Zone4-1Circulation_16_2a4f0543 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone4-1Circulation_16_2a4f0543 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 56,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1 Zone DOAS Htg Coil,                   !- Component Name 1
  1 Zone DOAS Htg Coil Inlet Water Node,  !- Component Inlet Node Name 1
  1 Zone DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 57,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-2Seminar_d779ca07 FCU Heating Coil, !- Component Name 1
  Zone2-2Seminar_d779ca07 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-2Seminar_d779ca07 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 58,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  26 Zone DOAS Htg Coil,                  !- Component Name 1
  26 Zone DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  26 Zone DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 59,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_1_eca3b0f8 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_1_eca3b0f8 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_1_eca3b0f8 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 60,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_2_0e073c3e FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_2_0e073c3e FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_2_0e073c3e FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 61,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_3_3b5615bf FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_3_3b5615bf FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_3_3b5615bf FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 62,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_4_154bf8bc FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_4_154bf8bc FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_4_154bf8bc FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 63,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_5_b7a8e0c3 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_5_b7a8e0c3 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_5_b7a8e0c3 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 64,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_6_75394d70 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_6_75394d70 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_6_75394d70 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 65,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_7_f519f905 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_7_f519f905 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_7_f519f905 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 66,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_8_3de49b7e FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_8_3de49b7e FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_8_3de49b7e FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 67,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_9_dc6c83d3 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_9_dc6c83d3 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_9_dc6c83d3 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 68,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_10_183a7ef1 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_10_183a7ef1 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_10_183a7ef1 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 69,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_11_ce9d4c2e FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_11_ce9d4c2e FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_11_ce9d4c2e FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 70,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_12_465e56e5 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_12_465e56e5 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_12_465e56e5 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 71,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_13_bad50b7f FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_13_bad50b7f FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_13_bad50b7f FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 72,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_14_58c0fe43 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_14_58c0fe43 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_14_58c0fe43 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 73,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_15_54a628b9 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_15_54a628b9 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_15_54a628b9 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 74,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_16_d44de828 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_16_d44de828 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_16_d44de828 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 75,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_17_ad26577d FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_17_ad26577d FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_17_ad26577d FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 76,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_18_c3fa0ffe FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_18_c3fa0ffe FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_18_c3fa0ffe FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 77,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_19_6762c5bd FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_19_6762c5bd FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_19_6762c5bd FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 78,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone2-1_Meeting_20_bb5f5374 FCU Heating Coil, !- Component Name 1
  Zone2-1_Meeting_20_bb5f5374 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone2-1_Meeting_20_bb5f5374 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 79,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_1_9fee57e6 FCU Heating Coil, !- Component Name 1
  Zone3-1_OpenOffice_1_9fee57e6 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_1_9fee57e6 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 80,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_2_110e1ef3 FCU Heating Coil, !- Component Name 1
  Zone3-1_OpenOffice_2_110e1ef3 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_2_110e1ef3 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 81,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_3_5765be82 FCU Heating Coil, !- Component Name 1
  Zone3-1_OpenOffice_3_5765be82 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_3_5765be82 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 82,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_4_da0df4cb FCU Heating Coil, !- Component Name 1
  Zone3-1_OpenOffice_4_da0df4cb FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_4_da0df4cb FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 83,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-1_OpenOffice_5_09eeacda FCU Heating Coil, !- Component Name 1
  Zone3-1_OpenOffice_5_09eeacda FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-1_OpenOffice_5_09eeacda FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 84,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone3-3_Lab_23607840 FCU Heating Coil,  !- Component Name 1
  Zone3-3_Lab_23607840 FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone3-3_Lab_23607840 FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  DistrictHeating:Water,                  !- Equipment Object Type 1
  Hot Water Loop District Heating;        !- Equipment Name 1

OutputControl:ReportingTolerances,
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

SizingPeriod:DesignDay,
  Edinburgh.AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  19.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  50300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP Ann Htg 99.6% Condns DB,   !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  8.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  15.8,                                   !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -7.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP April .4% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP April .4% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP August .4% Condns WB=>MCDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP December .4% Condns DB=>MCWB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  13.5,                                   !- Maximum Dry-Bulb Temperature {C}
  5.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP December .4% Condns WB=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  13.6,                                   !- Maximum Dry-Bulb Temperature {C}
  5.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP February .4% Condns DB=>MCWB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  13.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP February .4% Condns WB=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP January .4% Condns DB=>MCWB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP January .4% Condns WB=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP July .4% Condns DB=>MCWB,  !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP July .4% Condns WB=>MCDB,  !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP June .4% Condns DB=>MCWB,  !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP June .4% Condns WB=>MCDB,  !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP March .4% Condns DB=>MCWB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  14.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP March .4% Condns WB=>MCDB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  14.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP May .4% Condns DB=>MCWB,   !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP May .4% Condns WB=>MCDB,   !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  19.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  15.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP November .4% Condns WB=>MCDB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  14.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP October .4% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Edinburgh.AP September .4% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21,                                     !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100832,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style, Comma,JtoKWH;

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

OutputControl:Files,
  Yes, ! CSV
  Yes,  ! MTR
  No, ! ESO
  No , ! EIO
  No, ! Tabular
  No , ! SQLite
  No , ! JSON
  No , ! AUDIT
  No , ! Zone Sizing
  No , ! System Sizing
  No , ! DXF
  No , ! BND
  Yes , ! RDD
  Yes , ! MDD
  No , ! MTD
  No, ! END
  No , ! SHD
  No , ! DFS
  No , ! GLHE
  No , ! DelightIn
  No , ! DelightELdmp
  No , ! DelightDFdmp
  No , ! EDD
  No , ! DBG
  No , ! PerfLog
  No , ! SLN
  No , ! SCI
  No , ! WRL
  No , ! Screen
  No , ! ExtShd
  No ; ! Tarcog

Output:Variable,*,Zone Air Heat Balance Internal Convective Heat Gain Rate,Hourly;
Output:Variable,*,Zone Air Heat Balance Surface Convection Rate,Hourly;
Output:Variable,*,Zone Air Heat Balance Interzone Air Transfer Rate,Hourly;
Output:Variable,*,Zone Air Heat Balance Outdoor Air Transfer Rate,Hourly;
Output:Variable,*,Zone Air Heat Balance System Air Transfer Rate,Hourly;
Output:Variable,*,Zone Air Heat Balance System Convective Heat Gain Rate,Hourly;
Output:Variable,*,Zone Air Heat Balance Air Energy Storage Rate,Hourly;
Output:Variable,*,Zone Air Heat Balance Deviation Rate,Hourly;
Output:Variable,*,Cooling Coil Total Cooling Energy,Hourly;
Output:Variable,*,Heating Coil Total Heating Energy,Hourly;

Output:Meter:MeterFileOnly,CoolingCoils:EnergyTransfer,hourly;
Output:Meter:MeterFileOnly,HeatingCoils:EnergyTransfer,hourly;
Output:Meter:MeterFileOnly,Electricity:HVAC,hourly;
Output:Meter:MeterFileOnly,Electricity:Plant,hourly;
Output:Meter:MeterFileOnly,Baseboard:EnergyTransfer,hourly;
Output:Meter:MeterFileOnly,Electricity:Facility,hourly;
Output:Meter:MeterFileOnly,DistrictHeatingWater:Facility,hourly;
Output:Meter:MeterFileOnly,DistrictCooling:Facility,hourly;
Output:Meter:MeterFileOnly,Heating:Electricity,hourly;
Output:Meter:MeterFileOnly,Cooling:Electricity,hourly;



