  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_12_b98e16d5 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_12_b98e16d5 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_12_b98e16d5 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_12_b98e16d5 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_12_b98e16d5 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_12_b98e16d5 FCU OA Mixer, !- Name
  Zone4-1Circulation_12_b98e16d5 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_12_b98e16d5 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_12_b98e16d5 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_12_b98e16d5 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_12_b98e16d5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_12_b98e16d5 FCU,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_12_b98e16d5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_12_b98e16d5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_12_b98e16d5 DSOA Space List, !- Name
  Zone4-1Circulation_12_b98e16d5_Space,   !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_13_7eca07c1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  358.90649761873,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_13_7eca07c1_Space,   !- Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_13_7eca07c1..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_b98e16d5..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085694, 8, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_13_7eca07c1..Face1,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_43a0a844..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 11.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_13_7eca07c1..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_8555b565..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 2 {m}
  -46.1662774317093, 5.05996522946123, 8, !- X,Y,Z Vertex 3 {m}
  -45.3487692533282, 2.06555437283518, 8, !- X,Y,Z Vertex 4 {m}
  -51.3249582957785, 0.433986878700505, 8, !- X,Y,Z Vertex 5 {m}
  -52.9982953484024, 6.56317160085694, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_13_7eca07c1..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_2caf94d5..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245398, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 8, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_13_7eca07c1..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_5_7fc245ab..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 8, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700505, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_13_7eca07c1..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face13,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085694, 8, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_13_7eca07c1..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700505, 11.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 8, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 8, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245398, 11.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_9_294de404,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_13_7eca07c1..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.1845946704057, 0.472308126432809, 11.1999996185303, !- X,Y,Z Vertex 1 {m}
  -51.1845946704057, 0.472308126432809, 8.3, !- X,Y,Z Vertex 2 {m}
  -35.7489688708142, 4.68640930819765, 8.3, !- X,Y,Z Vertex 3 {m}
  -35.7489688708142, 4.68640930819765, 11.1999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_13_7eca07c1..Face7,  !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 8, !- X,Y,Z Vertex 2 {m}
  -45.3487692533282, 2.06555437283518, 8, !- X,Y,Z Vertex 3 {m}
  -46.1662774317093, 5.05996522946123, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_13_7eca07c1 Thermostat, !- Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone or ZoneList Name
  Zone4-1Circulation_13_7eca07c1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 12,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_13_7eca07c1 Thermostat Schedule, !- Name
  Zone4-1Circulation_13_7eca07c1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_13_7eca07c1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 12,                        !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_9_294de404_Opening,              !- Name
  Zone4-1Circulation_13_7eca07c1,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.724999904632575,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_13_7eca07c1,         !- Zone Name
  Zone4-1Circulation_13_7eca07c1 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_13_7eca07c1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_13_7eca07c1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_13_7eca07c1 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_13_7eca07c1 Inlet Node List, !- Name
  Zone4-1Circulation_13_7eca07c1 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_13_7eca07c1 Exhaust Node List, !- Name
  Zone4-1Circulation_13_7eca07c1 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_13_7eca07c1 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_13_7eca07c1 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 36,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 36,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_13_7eca07c1 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_13_7eca07c1 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_13_7eca07c1 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_13_7eca07c1 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_13_7eca07c1 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_13_7eca07c1 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_13_7eca07c1 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_13_7eca07c1 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_13_7eca07c1 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_13_7eca07c1 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_13_7eca07c1 FCU OA Mixer, !- Name
  Zone4-1Circulation_13_7eca07c1 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_13_7eca07c1 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_13_7eca07c1 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_13_7eca07c1 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_13_7eca07c1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_13_7eca07c1 FCU,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_13_7eca07c1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_13_7eca07c1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_13_7eca07c1 DSOA Space List, !- Name
  Zone4-1Circulation_13_7eca07c1_Space,   !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_14_25697b73,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  340.251811158439,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_14_25697b73_Space,   !- Name
  Zone4-1Circulation_14_25697b73,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_14_25697b73..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_14_25697b73,         !- Zone Name
  Zone4-1Circulation_14_25697b73_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_7_46a80c56..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_14_25697b73..Face1,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_14_25697b73,         !- Zone Name
  Zone4-1Circulation_14_25697b73_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_5f870e06..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_14_25697b73..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_14_25697b73,         !- Zone Name
  Zone4-1Circulation_14_25697b73_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_93651dfb..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_14_25697b73..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_14_25697b73,         !- Zone Name
  Zone4-1Circulation_14_25697b73_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_7593f781..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_14_25697b73..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_14_25697b73,         !- Zone Name
  Zone4-1Circulation_14_25697b73_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_ed34d8e9..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_14_25697b73..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_14_25697b73,         !- Zone Name
  Zone4-1Circulation_14_25697b73_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face12,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_14_25697b73 Thermostat, !- Name
  Zone4-1Circulation_14_25697b73,         !- Zone or ZoneList Name
  Zone4-1Circulation_14_25697b73 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 13,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_14_25697b73 Thermostat Schedule, !- Name
  Zone4-1Circulation_14_25697b73 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_14_25697b73 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 13,                        !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_14_25697b73,         !- Zone Name
  Zone4-1Circulation_14_25697b73 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_14_25697b73 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_14_25697b73 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_14_25697b73 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_14_25697b73 Inlet Node List, !- Name
  Zone4-1Circulation_14_25697b73 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_14_25697b73 Exhaust Node List, !- Name
  Zone4-1Circulation_14_25697b73 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_14_25697b73 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_14_25697b73 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_14_25697b73 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 37,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 37,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_14_25697b73 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_14_25697b73 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_14_25697b73 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_14_25697b73 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_14_25697b73 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_14_25697b73 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_14_25697b73 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_14_25697b73 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_14_25697b73 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_14_25697b73 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_14_25697b73 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_14_25697b73 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_14_25697b73 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_14_25697b73 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_14_25697b73 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_14_25697b73 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_14_25697b73 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_14_25697b73 FCU OA Mixer, !- Name
  Zone4-1Circulation_14_25697b73 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_14_25697b73 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_14_25697b73 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_14_25697b73 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_14_25697b73 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_14_25697b73 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_14_25697b73 FCU,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_14_25697b73,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_14_25697b73 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_14_25697b73 DSOA Space List, !- Name
  Zone4-1Circulation_14_25697b73_Space,   !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_15_950ca918,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  715.278687218742,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_15_950ca918_Space,   !- Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_e0fabe03..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2412920511722, 12.2411439544693, 0, !- X,Y,Z Vertex 1 {m}
  -38.2412920511722, 12.2411439544693, -3, !- X,Y,Z Vertex 2 {m}
  -66.6114223493164, 4.49577611720309, -3, !- X,Y,Z Vertex 3 {m}
  -66.6114223493164, 4.49577611720309, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_1_86a1f86a..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493164, 4.49577611720309, 0, !- X,Y,Z Vertex 1 {m}
  -66.6114223493164, 4.49577611720309, -3, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, -3, !- X,Y,Z Vertex 3 {m}
  -64.5190811327873, -3.16815853229158, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face10, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.2412920511722, 12.2411439544693, -3, !- X,Y,Z Vertex 1 {m}
  -34.984808862568, 4.89503328723216, -3, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, -3, !- X,Y,Z Vertex 3 {m}
  -66.6114223493164, 4.49577611720309, -3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face11, !- Name
  Roof,                                   !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.1662774317093, 5.05996522946123, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -45.3487692533282, 2.06555437283517, 0, !- X,Y,Z Vertex 2 {m}
  -34.984808862568, 4.89503328723216, 0,  !- X,Y,Z Vertex 3 {m}
  -36.3006035727294, 7.86325790145273, 0, !- X,Y,Z Vertex 4 {m}
  -36.5621724857776, 7.68199497596593, 0; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face2,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_89823fd1..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6114223493164, 4.49577611720309, 0, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.9610261898648, 0,  !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806539, 2.78431526429707e-16, !- X,Y,Z Vertex 3 {m}
  -65.3090851532966, 4.85132896540369, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face3,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_3e905c74..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.3090851532966, 4.85132896540369, 0, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806539, 2.78431526429707e-16, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -58.3026808248929, 6.7641569351663, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_329c1247..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 0, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700504, 0, !- X,Y,Z Vertex 2 {m}
  -45.3487692533282, 2.06555437283517, 0, !- X,Y,Z Vertex 3 {m}
  -46.1662774317093, 5.05996522946123, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  -36.5621724857776, 7.68199497596593, 0, !- X,Y,Z Vertex 5 {m}
  -37.9161964662916, 10.6807559183181, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_b0f87e12..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.5795652844927, 12.1487915192131, 0, !- X,Y,Z Vertex 1 {m}
  -36.5621724857776, 7.68199497596593, 0, !- X,Y,Z Vertex 2 {m}
  -36.3006035727294, 7.86325790145273, 0, !- X,Y,Z Vertex 3 {m}
  -38.2412920511722, 12.2411439544693, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face6,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_b7087838..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.9610261898648, 0,  !- X,Y,Z Vertex 1 {m}
  -64.5190811327873, -3.16815853229158, 0, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700504, 0, !- X,Y,Z Vertex 3 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 4 {m}
  -58.3026808248929, 6.7641569351663, 0,  !- X,Y,Z Vertex 5 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face7,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face11,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 0, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 3 {m}
  -38.5795652844927, 12.1487915192131, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5190811327873, -3.16815853229158, 0, !- X,Y,Z Vertex 1 {m}
  -64.5190811327873, -3.16815853229158, -3, !- X,Y,Z Vertex 2 {m}
  -34.984808862568, 4.89503328723216, -3, !- X,Y,Z Vertex 3 {m}
  -34.984808862568, 4.89503328723216, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_15_950ca918..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.984808862568, 4.89503328723216, 0,  !- X,Y,Z Vertex 1 {m}
  -34.984808862568, 4.89503328723216, -3, !- X,Y,Z Vertex 2 {m}
  -38.2412920511722, 12.2411439544693, -3, !- X,Y,Z Vertex 3 {m}
  -38.2412920511722, 12.2411439544693, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_15_950ca918 Thermostat, !- Name
  Zone4-1Circulation_15_950ca918,         !- Zone or ZoneList Name
  Zone4-1Circulation_15_950ca918 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 14,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_15_950ca918 Thermostat Schedule, !- Name
  Zone4-1Circulation_15_950ca918 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_15_950ca918 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 14,                        !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_15_950ca918,         !- Zone Name
  Zone4-1Circulation_15_950ca918 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_15_950ca918 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_15_950ca918 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_15_950ca918 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_15_950ca918 Inlet Node List, !- Name
  Zone4-1Circulation_15_950ca918 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_15_950ca918 Exhaust Node List, !- Name
  Zone4-1Circulation_15_950ca918 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_15_950ca918 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_15_950ca918 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_15_950ca918 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 38,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 38,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_15_950ca918 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_15_950ca918 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_15_950ca918 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_15_950ca918 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_15_950ca918 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_15_950ca918 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_15_950ca918 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_15_950ca918 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_15_950ca918 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_15_950ca918 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_15_950ca918 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_15_950ca918 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_15_950ca918 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_15_950ca918 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_15_950ca918 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_15_950ca918 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_15_950ca918 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_15_950ca918 FCU OA Mixer, !- Name
  Zone4-1Circulation_15_950ca918 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_15_950ca918 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_15_950ca918 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_15_950ca918 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_15_950ca918 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_15_950ca918 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_15_950ca918 FCU,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_15_950ca918,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_15_950ca918 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_15_950ca918 DSOA Space List, !- Name
  Zone4-1Circulation_15_950ca918_Space,   !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_16_329c1247,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  318.924319431294,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_16_329c1247_Space,   !- Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_16_329c1247..Face0,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_950ca918..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 1 {m}
  -36.5621724857776, 7.68199497596593, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -46.1662774317093, 5.05996522946123, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -45.3487692533282, 2.06555437283518, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  -51.3249582957785, 0.433986878700505, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  -52.9982953484024, 6.56317160085694, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_16_329c1247..Face1,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_8555b565..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 4.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 4.5, !- X,Y,Z Vertex 2 {m}
  -45.3487692533282, 2.06555437283518, 4.5, !- X,Y,Z Vertex 3 {m}
  -46.1662774317093, 5.05996522946123, 4.5, !- X,Y,Z Vertex 4 {m}
  -36.5623063933617, 7.68229154149136, 4.5, !- X,Y,Z Vertex 5 {m}
  -37.9161964662916, 10.6807559183181, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_16_329c1247..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_b0f87e12..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.5623063933617, 7.68229154149136, 4.5, !- X,Y,Z Vertex 1 {m}
  -36.5621724857776, 7.68199497596593, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_16_329c1247..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_b7087838..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 4.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085694, 0, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700505, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_16_329c1247..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face10,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085694, 0, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_16_329c1247..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700505, 4.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -45.3487692533282, 2.06555437283518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -45.3487692533282, 2.06555437283518, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_19_bd0e16d6,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_16_329c1247..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.2781703666368, 0.446760898403827, 3.99999961853027, !- X,Y,Z Vertex 1 {m}
  -51.2781703666368, 0.446760898403827, 1.1, !- X,Y,Z Vertex 2 {m}
  -45.3955575772774, 2.05278101248049, 1.1, !- X,Y,Z Vertex 3 {m}
  -45.3955575772774, 2.05278101248049, 3.99999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_16_329c1247..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.3487692533282, 2.06555437283518, 4.5, !- X,Y,Z Vertex 1 {m}
  -45.3487692533282, 2.06555437283518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -46.1662774317093, 5.05996522946123, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -46.1662774317093, 5.05996522946123, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_16_329c1247..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.1662774317093, 5.05996522946123, 4.5, !- X,Y,Z Vertex 1 {m}
  -46.1662774317093, 5.05996522946123, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -36.5621724857776, 7.68199497596593, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -36.5621724857776, 7.68199497596593, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_20_3513a4f8,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_16_329c1247..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -46.1288471985469, 5.07018372472939, 3.91750078201294, !- X,Y,Z Vertex 1 {m}
  -46.1288471985469, 5.07018372472939, 1.026, !- X,Y,Z Vertex 2 {m}
  -36.5715295382932, 7.67944001077145, 1.026, !- X,Y,Z Vertex 3 {m}
  -36.5715295382932, 7.67944001077145, 3.91750078201294; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_16_329c1247 Thermostat, !- Name
  Zone4-1Circulation_16_329c1247,         !- Zone or ZoneList Name
  Zone4-1Circulation_16_329c1247 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 15,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_16_329c1247 Thermostat Schedule, !- Name
  Zone4-1Circulation_16_329c1247 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_16_329c1247 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 15,                        !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_19_bd0e16d6_Opening,             !- Name
  Zone4-1Circulation_16_329c1247,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.724999904632567,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_20_3513a4f8_Opening,             !- Name
  Zone4-1Circulation_16_329c1247,         !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.722875195503235,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_16_329c1247,         !- Zone Name
  Zone4-1Circulation_16_329c1247 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_16_329c1247 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_16_329c1247 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_16_329c1247 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_16_329c1247 Inlet Node List, !- Name
  Zone4-1Circulation_16_329c1247 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_16_329c1247 Exhaust Node List, !- Name
  Zone4-1Circulation_16_329c1247 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_16_329c1247 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_16_329c1247 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_16_329c1247 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 39,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 39,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_16_329c1247 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_16_329c1247 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_16_329c1247 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_16_329c1247 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_16_329c1247 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_16_329c1247 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_16_329c1247 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_16_329c1247 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_16_329c1247 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_16_329c1247 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_16_329c1247 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_16_329c1247 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_16_329c1247 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_16_329c1247 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_16_329c1247 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_16_329c1247 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_16_329c1247 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_16_329c1247 FCU OA Mixer, !- Name
  Zone4-1Circulation_16_329c1247 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_16_329c1247 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_16_329c1247 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_16_329c1247 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_16_329c1247 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_16_329c1247 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_16_329c1247 FCU,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_16_329c1247,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_16_329c1247 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_16_329c1247 DSOA Space List, !- Name
  Zone4-1Circulation_16_329c1247_Space,   !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_1_93651dfb,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  340.251811158438,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_1_93651dfb_Space,    !- Name
  Zone4-1Circulation_1_93651dfb,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_1_93651dfb..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_1_93651dfb,          !- Zone Name
  Zone4-1Circulation_1_93651dfb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_0181e855..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_1_93651dfb..Face1,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_1_93651dfb,          !- Zone Name
  Zone4-1Circulation_1_93651dfb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_25697b73..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_1_93651dfb..Face2,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_1_93651dfb,          !- Zone Name
  Zone4-1Circulation_1_93651dfb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_883d550b..Face8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_1_93651dfb..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_1_93651dfb,          !- Zone Name
  Zone4-1Circulation_1_93651dfb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_54abf7a5..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_1_93651dfb..Face4,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_1_93651dfb,          !- Zone Name
  Zone4-1Circulation_1_93651dfb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_1_93651dfb..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_1_93651dfb,          !- Zone Name
  Zone4-1Circulation_1_93651dfb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face24,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_1_93651dfb Thermostat, !- Name
  Zone4-1Circulation_1_93651dfb,          !- Zone or ZoneList Name
  Zone4-1Circulation_1_93651dfb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_,                           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_1_93651dfb Thermostat Schedule, !- Name
  Zone4-1Circulation_1_93651dfb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_1_93651dfb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_,                           !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_1_93651dfb,          !- Zone Name
  Zone4-1Circulation_1_93651dfb Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_1_93651dfb Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_1_93651dfb Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_1_93651dfb Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_1_93651dfb Inlet Node List, !- Name
  Zone4-1Circulation_1_93651dfb FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_1_93651dfb Exhaust Node List, !- Name
  Zone4-1Circulation_1_93651dfb FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_1_93651dfb Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_1_93651dfb FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_1_93651dfb FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 24,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 24,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_1_93651dfb FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_1_93651dfb FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_1_93651dfb FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_1_93651dfb FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_1_93651dfb FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_1_93651dfb FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_1_93651dfb FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_1_93651dfb FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_1_93651dfb FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_1_93651dfb FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_1_93651dfb FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_1_93651dfb FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_1_93651dfb FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_1_93651dfb FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_1_93651dfb Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_1_93651dfb FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_1_93651dfb FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_1_93651dfb FCU OA Mixer, !- Name
  Zone4-1Circulation_1_93651dfb FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_1_93651dfb FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_1_93651dfb FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_1_93651dfb FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_1_93651dfb FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_1_93651dfb Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_1_93651dfb FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_1_93651dfb,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_1_93651dfb DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_1_93651dfb DSOA Space List, !- Name
  Zone4-1Circulation_1_93651dfb_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_2_0eb92d27,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  227.029761000002,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_2_0eb92d27_Space,    !- Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_bf46e5b0..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 8, !- X,Y,Z Vertex 1 {m}
  -66.1924181854112, 2.96102618986481, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_afcefb5c..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854112, 2.96102618986481, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face10,  !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854112, 2.96102618986481, 4.5, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839438, 4.5, !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 4.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face11,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.9982761178456, -1.69781611784725, 8, !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839438, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839438, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_7_d2641cc1,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_2_0eb92d27..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -67.7992583709497, -1.09745910177697, 7.40000009536743, !- X,Y,Z Vertex 1 {m}
  -67.7992583709497, -1.09745910177697, 4.60000085830689, !- X,Y,Z Vertex 2 {m}
  -66.1616863641164, -0.650383342179079, 4.60000085830689, !- X,Y,Z Vertex 3 {m}
  -66.1616863641164, -0.650383342179079, 7.40000009536743; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_425b816d..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 8,   !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -70.9179728185244, 1.670896095857, 4.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 8;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face3,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_b98e16d5..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 8,   !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 8, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face4,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_8555b565..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_f45f29be..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 8, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_e81efb3a..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 8, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_1_ca083a3d..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839438, 8, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839438, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face8,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_b7087838..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 4.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839438, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854112, 2.96102618986481, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_2_0eb92d27..Face9,   !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 8,   !- X,Y,Z Vertex 1 {m}
  -70.9179728185244, 1.670896095857, 4.5, !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 4.5, !- X,Y,Z Vertex 3 {m}
  -69.9982761178456, -1.69781611784725, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_2_0eb92d27 Thermostat, !- Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone or ZoneList Name
  Zone4-1Circulation_2_0eb92d27 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 1,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_2_0eb92d27 Thermostat Schedule, !- Name
  Zone4-1Circulation_2_0eb92d27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_2_0eb92d27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 1,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_7_d2641cc1_Opening,              !- Name
  Zone4-1Circulation_2_0eb92d27,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265135,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_2_0eb92d27,          !- Zone Name
  Zone4-1Circulation_2_0eb92d27 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_2_0eb92d27 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_2_0eb92d27 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_2_0eb92d27 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_2_0eb92d27 Inlet Node List, !- Name
  Zone4-1Circulation_2_0eb92d27 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_2_0eb92d27 Exhaust Node List, !- Name
  Zone4-1Circulation_2_0eb92d27 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_2_0eb92d27 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_2_0eb92d27 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 25,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 25,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_2_0eb92d27 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_2_0eb92d27 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_2_0eb92d27 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_2_0eb92d27 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_2_0eb92d27 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_2_0eb92d27 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_2_0eb92d27 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_2_0eb92d27 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_2_0eb92d27 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_2_0eb92d27 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_2_0eb92d27 FCU OA Mixer, !- Name
  Zone4-1Circulation_2_0eb92d27 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_2_0eb92d27 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_2_0eb92d27 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_2_0eb92d27 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_2_0eb92d27 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_2_0eb92d27 FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_2_0eb92d27,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_2_0eb92d27 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_2_0eb92d27 DSOA Space List, !- Name
  Zone4-1Circulation_2_0eb92d27_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_3_8555b565,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  248.060151453723,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_3_8555b565_Space,    !- Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face0,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_329c1247..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 1 {m}
  -36.56230638156, 7.68229151535397, 4.5, !- X,Y,Z Vertex 2 {m}
  -46.1662774317093, 5.05996522946123, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.3487692533282, 2.06555437283518, 4.5, !- X,Y,Z Vertex 4 {m}
  -51.3249582957785, 0.433986878700505, 4.5, !- X,Y,Z Vertex 5 {m}
  -52.9982953484024, 6.56317160085694, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face1,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_7eca07c1..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 8, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 8, !- X,Y,Z Vertex 2 {m}
  -45.3487692533282, 2.06555437283518, 8, !- X,Y,Z Vertex 3 {m}
  -46.1662774317093, 5.05996522946123, 8, !- X,Y,Z Vertex 4 {m}
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 5 {m}
  -37.9161964662916, 10.6807559183181, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_0eb92d27..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 8, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085694, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_91340bb6..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face4,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_1_ca083a3d..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 8, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 4.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 4.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700505, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face23,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085694, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face6,   !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.3487692533282, 2.06555437283518, 8, !- X,Y,Z Vertex 1 {m}
  -45.3487692533282, 2.06555437283518, 4.5, !- X,Y,Z Vertex 2 {m}
  -46.1662774317093, 5.05996522946123, 4.5, !- X,Y,Z Vertex 3 {m}
  -46.1662774317093, 5.05996522946123, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face7,   !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.1662774317093, 5.05996522946123, 8, !- X,Y,Z Vertex 1 {m}
  -46.1662774317093, 5.05996522946123, 4.5, !- X,Y,Z Vertex 2 {m}
  -36.56230638156, 7.68229151535397, 4.5, !- X,Y,Z Vertex 3 {m}
  -36.5613792805378, 7.68254465661891, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_2_4fb3ecc4,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone4-1Circulation_3_8555b565..Face7,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -46.1288471985469, 5.07018372472939, 7.41750078201294, !- X,Y,Z Vertex 1 {m}
  -46.1288471985469, 5.07018372472939, 4.526, !- X,Y,Z Vertex 2 {m}
  -36.5715295382932, 7.67944001077145, 4.526, !- X,Y,Z Vertex 3 {m}
  -36.5715295382932, 7.67944001077145, 7.41750078201294; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_3_8555b565..Face8,   !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700505, 8, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 4.5, !- X,Y,Z Vertex 2 {m}
  -45.3487692533282, 2.06555437283518, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.3487692533282, 2.06555437283518, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_3_e181c1ca,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone4-1Circulation_3_8555b565..Face8,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.2781703666368, 0.446760898403827, 7.49999961853027, !- X,Y,Z Vertex 1 {m}
  -51.2781703666368, 0.446760898403827, 4.6, !- X,Y,Z Vertex 2 {m}
  -45.3955575772774, 2.05278101248049, 4.6, !- X,Y,Z Vertex 3 {m}
  -45.3955575772774, 2.05278101248049, 7.49999961853027; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_3_8555b565 Thermostat, !- Name
  Zone4-1Circulation_3_8555b565,          !- Zone or ZoneList Name
  Zone4-1Circulation_3_8555b565 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 2,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_3_8555b565 Thermostat Schedule, !- Name
  Zone4-1Circulation_3_8555b565 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_3_8555b565 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 2,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_2_4fb3ecc4_Opening,              !- Name
  Zone4-1Circulation_3_8555b565,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.722875195503235,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-SW_3_e181c1ca_Opening,              !- Name
  Zone4-1Circulation_3_8555b565,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.724999904632568,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_3_8555b565,          !- Zone Name
  Zone4-1Circulation_3_8555b565 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_3_8555b565 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_3_8555b565 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_3_8555b565 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_3_8555b565 Inlet Node List, !- Name
  Zone4-1Circulation_3_8555b565 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_3_8555b565 Exhaust Node List, !- Name
  Zone4-1Circulation_3_8555b565 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_3_8555b565 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_3_8555b565 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_3_8555b565 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 26,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 26,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_3_8555b565 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_3_8555b565 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_3_8555b565 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_3_8555b565 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_3_8555b565 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_3_8555b565 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_3_8555b565 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_3_8555b565 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_3_8555b565 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_3_8555b565 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_3_8555b565 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_3_8555b565 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_3_8555b565 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_3_8555b565 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_3_8555b565 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_3_8555b565 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_3_8555b565 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_3_8555b565 FCU OA Mixer, !- Name
  Zone4-1Circulation_3_8555b565 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_3_8555b565 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_3_8555b565 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_3_8555b565 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_3_8555b565 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_3_8555b565 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_3_8555b565 FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_3_8555b565,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_3_8555b565 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_3_8555b565 DSOA Space List, !- Name
  Zone4-1Circulation_3_8555b565_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_4_c99ecd77,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  358.90649761873,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_4_c99ecd77_Space,    !- Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_4_c99ecd77..Face0,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_ffa3e1d7..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 18.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_4_c99ecd77..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_86ca05cb..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 22, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085694, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715265, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_4_c99ecd77..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_d67ead0a..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245398, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_4_c99ecd77..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_2_2c30e161..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715265, 22, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 18.5, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700505, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_4_c99ecd77..Face4,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face21,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 22, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 22, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 22, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_4_c99ecd77..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face22,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 22, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085694, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_4_c99ecd77..Face6,   !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700505, 22, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245398, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_6_69e8fcba,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_4_c99ecd77..Face6,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.1845946704057, 0.472308126432809, 21.6999996185303, !- X,Y,Z Vertex 1 {m}
  -51.1845946704057, 0.472308126432809, 18.8, !- X,Y,Z Vertex 2 {m}
  -35.7489688708142, 4.68640930819765, 18.8, !- X,Y,Z Vertex 3 {m}
  -35.7489688708142, 4.68640930819765, 21.6999996185303; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_4_c99ecd77 Thermostat, !- Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone or ZoneList Name
  Zone4-1Circulation_4_c99ecd77 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 3,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_4_c99ecd77 Thermostat Schedule, !- Name
  Zone4-1Circulation_4_c99ecd77 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_4_c99ecd77 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 3,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_6_69e8fcba_Opening,              !- Name
  Zone4-1Circulation_4_c99ecd77,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.724999904632575,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_4_c99ecd77,          !- Zone Name
  Zone4-1Circulation_4_c99ecd77 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_4_c99ecd77 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_4_c99ecd77 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_4_c99ecd77 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_4_c99ecd77 Inlet Node List, !- Name
  Zone4-1Circulation_4_c99ecd77 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_4_c99ecd77 Exhaust Node List, !- Name
  Zone4-1Circulation_4_c99ecd77 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_4_c99ecd77 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_4_c99ecd77 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 27,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 27,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_4_c99ecd77 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_4_c99ecd77 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_4_c99ecd77 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_4_c99ecd77 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_4_c99ecd77 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_4_c99ecd77 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_4_c99ecd77 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_4_c99ecd77 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_4_c99ecd77 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_4_c99ecd77 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_4_c99ecd77 FCU OA Mixer, !- Name
  Zone4-1Circulation_4_c99ecd77 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_4_c99ecd77 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_4_c99ecd77 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_4_c99ecd77 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_4_c99ecd77 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_4_c99ecd77 FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_4_c99ecd77,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_4_c99ecd77 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_4_c99ecd77 DSOA Space List, !- Name
  Zone4-1Circulation_4_c99ecd77_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_5_86ca05cb,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  227.029761000002,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_5_86ca05cb_Space,    !- Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_0b313b9f..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 22;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_08e6b32f..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face10,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 22,  !- X,Y,Z Vertex 1 {m}
  -70.9179728185244, 1.670896095857, 18.5, !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.9982761178456, -1.69781611784725, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face11,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.9982761178456, -1.69781611784725, 22, !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839437, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839438, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_21_4bdfad93,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_5_86ca05cb..Face11,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -67.7992592633537, -1.09745934541339, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -67.7992592633537, -1.09745934541339, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -66.1616872565204, -0.6503835858155, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -66.1616872565204, -0.6503835858155, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face12,  !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 22,  !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 22, !- X,Y,Z Vertex 2 {m}
  -53.716167084941, 2.74738460210045, 22, !- X,Y,Z Vertex 3 {m}
  -54.4698074368861, 5.50785711055257, 22, !- X,Y,Z Vertex 4 {m}
  -61.7106671895652, 3.53102014670457, 22, !- X,Y,Z Vertex 5 {m}
  -61.8767235382989, 4.13925985195668, 22; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face2,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_1_4a94f093..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.8767235382989, 4.13925985195668, 22, !- X,Y,Z Vertex 1 {m}
  -61.7106671895652, 3.53102014670457, 22, !- X,Y,Z Vertex 2 {m}
  -54.4698074368861, 5.50785711055257, 22, !- X,Y,Z Vertex 3 {m}
  -54.6358637856198, 6.11609681580469, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_518d1f35..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 2 {m}
  -70.9179728185244, 1.670896095857, 18.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 22;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face4,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_10fade15..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 18.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_c99ecd77..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 22, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4889cee4..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 22, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265127, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_4cd638bf..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265127, 22, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_2_2c30e161..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839438, 22, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839437, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_5_86ca05cb..Face9,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face20,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.6358637856198, 6.11609681580469, 22, !- X,Y,Z Vertex 1 {m}
  -53.716167084941, 2.74738460210045, 22, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 22, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_5_86ca05cb Thermostat, !- Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone or ZoneList Name
  Zone4-1Circulation_5_86ca05cb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 4,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_5_86ca05cb Thermostat Schedule, !- Name
  Zone4-1Circulation_5_86ca05cb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_5_86ca05cb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 4,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_21_4bdfad93_Opening,             !- Name
  Zone4-1Circulation_5_86ca05cb,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.699999809265149,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_5_86ca05cb,          !- Zone Name
  Zone4-1Circulation_5_86ca05cb Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_5_86ca05cb Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_5_86ca05cb Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_5_86ca05cb Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_5_86ca05cb Inlet Node List, !- Name
  Zone4-1Circulation_5_86ca05cb FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_5_86ca05cb Exhaust Node List, !- Name
  Zone4-1Circulation_5_86ca05cb FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_5_86ca05cb Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_5_86ca05cb FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_5_86ca05cb FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 28,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 28,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_5_86ca05cb FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_5_86ca05cb FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_5_86ca05cb FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_5_86ca05cb FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_5_86ca05cb FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_5_86ca05cb FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_5_86ca05cb FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_5_86ca05cb FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_5_86ca05cb FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_5_86ca05cb FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_5_86ca05cb FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_5_86ca05cb FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_5_86ca05cb FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_5_86ca05cb FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_5_86ca05cb Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_5_86ca05cb FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_5_86ca05cb FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_5_86ca05cb FCU OA Mixer, !- Name
  Zone4-1Circulation_5_86ca05cb FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_5_86ca05cb FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_5_86ca05cb FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_5_86ca05cb FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_5_86ca05cb FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_5_86ca05cb Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_5_86ca05cb FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_5_86ca05cb,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_5_86ca05cb DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_5_86ca05cb DSOA Space List, !- Name
  Zone4-1Circulation_5_86ca05cb_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_6_06de1587,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  118.479324472601,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_6_06de1587_Space,    !- Name
  Zone4-1Circulation_6_06de1587,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_6_06de1587..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_6_06de1587,          !- Zone Name
  Zone4-1Circulation_6_06de1587_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_d2365f94..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.0569970271813, 24.270351319904, 18.5, !- X,Y,Z Vertex 1 {m}
  -44.0569970271813, 24.270351319904, 15, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_6_06de1587..Face1,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_6_06de1587,          !- Zone Name
  Zone4-1Circulation_6_06de1587_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_5f870e06..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 1 {m}
  -44.0569970271813, 24.270351319904, 15, !- X,Y,Z Vertex 2 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_6_06de1587..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_6_06de1587,          !- Zone Name
  Zone4-1Circulation_6_06de1587_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_8435a361..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_6_06de1587..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_6_06de1587,          !- Zone Name
  Zone4-1Circulation_6_06de1587_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 2 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 3 {m}
  -56.877013994993, 20.7703410607977, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_6_06de1587..Face4,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_6_06de1587,          !- Zone Name
  Zone4-1Circulation_6_06de1587_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face18,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 1 {m}
  -56.877013994993, 20.7703410607977, 18.5, !- X,Y,Z Vertex 2 {m}
  -44.0569970271813, 24.270351319904, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_6_06de1587..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_6_06de1587,          !- Zone Name
  Zone4-1Circulation_6_06de1587_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face19,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.877013994993, 20.7703410607977, 18.5, !- X,Y,Z Vertex 1 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 2 {m}
  -44.0569970271813, 24.270351319904, 15, !- X,Y,Z Vertex 3 {m}
  -44.0569970271813, 24.270351319904, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_6_06de1587 Thermostat, !- Name
  Zone4-1Circulation_6_06de1587,          !- Zone or ZoneList Name
  Zone4-1Circulation_6_06de1587 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 5,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_6_06de1587 Thermostat Schedule, !- Name
  Zone4-1Circulation_6_06de1587 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_6_06de1587 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 5,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_6_06de1587,          !- Zone Name
  Zone4-1Circulation_6_06de1587 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_6_06de1587 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_6_06de1587 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_6_06de1587 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_6_06de1587 Inlet Node List, !- Name
  Zone4-1Circulation_6_06de1587 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_6_06de1587 Exhaust Node List, !- Name
  Zone4-1Circulation_6_06de1587 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_6_06de1587 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_6_06de1587 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_6_06de1587 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 29,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 29,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_6_06de1587 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_6_06de1587 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_6_06de1587 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_6_06de1587 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_6_06de1587 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_6_06de1587 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_6_06de1587 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_6_06de1587 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_6_06de1587 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_6_06de1587 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_6_06de1587 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_6_06de1587 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_6_06de1587 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_6_06de1587 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_6_06de1587 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_6_06de1587 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_6_06de1587 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_6_06de1587 FCU OA Mixer, !- Name
  Zone4-1Circulation_6_06de1587 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_6_06de1587 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_6_06de1587 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_6_06de1587 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_6_06de1587 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_6_06de1587 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_6_06de1587 FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_6_06de1587,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_6_06de1587 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_6_06de1587 DSOA Space List, !- Name
  Zone4-1Circulation_6_06de1587_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_7_10fade15,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  227.029761000002,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_7_10fade15_Space,    !- Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_842c1f6d..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_6c6d5af7..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face10,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.9982761178456, -1.69781611784725, 18.5, !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 15, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839437, 15, !- X,Y,Z Vertex 3 {m}
  -65.2727214847324, -0.407686023839437, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_22_676a3f91,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_7_10fade15..Face10,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -67.7992583709497, -1.09745910177697, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -67.7992583709497, -1.09745910177697, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -66.1616863641164, -0.650383342179079, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -66.1616863641164, -0.650383342179079, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face2,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_e8fbe480..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 2 {m}
  -70.9179728185244, 1.670896095857, 15,  !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face3,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_bc05085b..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 15, !- X,Y,Z Vertex 3 {m}
  -70.9179728185244, 1.670896095857, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face4,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_ffa3e1d7..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face5,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_86ca05cb..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 18.5, !- X,Y,Z Vertex 1 {m}
  -69.9982761178456, -1.69781611784725, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085689, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_fadc0f2f..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085689, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085689, 15, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265128, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face7,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_6f14e408..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265128, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265128, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face8,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_3_ea0ed789..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839437, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.2727214847324, -0.407686023839437, 15, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_7_10fade15..Face9,   !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185244, 1.670896095857, 18.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185244, 1.670896095857, 15,  !- X,Y,Z Vertex 2 {m}
  -69.9982761178456, -1.69781611784725, 15, !- X,Y,Z Vertex 3 {m}
  -69.9982761178456, -1.69781611784725, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_7_10fade15 Thermostat, !- Name
  Zone4-1Circulation_7_10fade15,          !- Zone or ZoneList Name
  Zone4-1Circulation_7_10fade15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 6,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_7_10fade15 Thermostat Schedule, !- Name
  Zone4-1Circulation_7_10fade15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_7_10fade15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 6,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-NE_22_676a3f91_Opening,             !- Name
  Zone4-1Circulation_7_10fade15,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.69999980926515,                       !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_7_10fade15,          !- Zone Name
  Zone4-1Circulation_7_10fade15 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_7_10fade15 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_7_10fade15 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_7_10fade15 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_7_10fade15 Inlet Node List, !- Name
  Zone4-1Circulation_7_10fade15 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_7_10fade15 Exhaust Node List, !- Name
  Zone4-1Circulation_7_10fade15 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_7_10fade15 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_7_10fade15 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_7_10fade15 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 30,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 30,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_7_10fade15 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_7_10fade15 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_7_10fade15 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_7_10fade15 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_7_10fade15 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_7_10fade15 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_7_10fade15 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_7_10fade15 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_7_10fade15 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_7_10fade15 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_7_10fade15 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_7_10fade15 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_7_10fade15 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_7_10fade15 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_7_10fade15 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_7_10fade15 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_7_10fade15 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_7_10fade15 FCU OA Mixer, !- Name
  Zone4-1Circulation_7_10fade15 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_7_10fade15 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_7_10fade15 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_7_10fade15 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_7_10fade15 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_7_10fade15 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_7_10fade15 FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_7_10fade15,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_7_10fade15 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_7_10fade15 DSOA Space List, !- Name
  Zone4-1Circulation_7_10fade15_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_8_ffa3e1d7,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  358.90649761873,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_8_ffa3e1d7..Face0,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_43a0a844..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 15, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_8_ffa3e1d7..Face1,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_10fade15..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085694, 15, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_8_ffa3e1d7..Face2,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_c99ecd77..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 18.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_8_ffa3e1d7..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_6fb06e11..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245398, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 15, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_8_ffa3e1d7..Face4,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_3_ea0ed789..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 15, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700505, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_8_ffa3e1d7..Face5,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face17,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085694, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_8_ffa3e1d7..Face6,   !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700505, 18.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 15, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 15, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245398, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_7_2e09f68e,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_8_ffa3e1d7..Face6,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.1845946704057, 0.472308126432809, 18.1999996185303, !- X,Y,Z Vertex 1 {m}
  -51.1845946704057, 0.472308126432809, 15.3, !- X,Y,Z Vertex 2 {m}
  -35.7489688708142, 4.68640930819765, 15.3, !- X,Y,Z Vertex 3 {m}
  -35.7489688708142, 4.68640930819765, 18.1999996185303; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_8_ffa3e1d7 Thermostat, !- Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone or ZoneList Name
  Zone4-1Circulation_8_ffa3e1d7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 7,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_8_ffa3e1d7 Thermostat Schedule, !- Name
  Zone4-1Circulation_8_ffa3e1d7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_8_ffa3e1d7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 7,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  win-SW_7_2e09f68e_Opening,              !- Name
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone or Space Name
  0,                                      !- Opening Area {m2}
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  165,                                    !- Effective Angle {deg}
  0.724999904632575,                      !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone Name
  Zone4-1Circulation_8_ffa3e1d7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_8_ffa3e1d7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_8_ffa3e1d7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_8_ffa3e1d7 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_8_ffa3e1d7 Inlet Node List, !- Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_8_ffa3e1d7 Exhaust Node List, !- Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_8_ffa3e1d7 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_8_ffa3e1d7 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 31,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 31,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_8_ffa3e1d7 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_8_ffa3e1d7 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_8_ffa3e1d7 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_8_ffa3e1d7 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_8_ffa3e1d7 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_8_ffa3e1d7 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_8_ffa3e1d7 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_8_ffa3e1d7 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_8_ffa3e1d7 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_8_ffa3e1d7 FCU OA Mixer, !- Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_8_ffa3e1d7 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_8_ffa3e1d7 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_8_ffa3e1d7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_8_ffa3e1d7 FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_8_ffa3e1d7,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_8_ffa3e1d7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_8_ffa3e1d7 DSOA Space List, !- Name
  Zone4-1Circulation_8_ffa3e1d7_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_9_5f870e06,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  340.251811158438,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_9_5f870e06_Space,    !- Name
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_9_5f870e06..Face0,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_54a3c313..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_9_5f870e06..Face1,   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_25697b73..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_9_5f870e06..Face2,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_06de1587..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 1 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 2 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_9_5f870e06..Face3,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_cceeabed..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_9_5f870e06..Face4,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_069ea6bf..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_9_5f870e06..Face5,   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face15,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 3 {m}
  -44.0569970271814, 24.2703513199043, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_9_5f870e06..Face6,   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face16,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_9_5f870e06 Thermostat, !- Name
  Zone4-1Circulation_9_5f870e06,          !- Zone or ZoneList Name
  Zone4-1Circulation_9_5f870e06 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 8,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_9_5f870e06 Thermostat Schedule, !- Name
  Zone4-1Circulation_9_5f870e06 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_9_5f870e06 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 8,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_9_5f870e06,          !- Zone Name
  Zone4-1Circulation_9_5f870e06 Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_9_5f870e06 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_9_5f870e06 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_9_5f870e06 Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_9_5f870e06 Inlet Node List, !- Name
  Zone4-1Circulation_9_5f870e06 FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_9_5f870e06 Exhaust Node List, !- Name
  Zone4-1Circulation_9_5f870e06 FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_9_5f870e06 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_9_5f870e06 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_9_5f870e06 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 32,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 32,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_9_5f870e06 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_9_5f870e06 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_9_5f870e06 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_9_5f870e06 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_9_5f870e06 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_9_5f870e06 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_9_5f870e06 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_9_5f870e06 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_9_5f870e06 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_9_5f870e06 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_9_5f870e06 FCU,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_9_5f870e06 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_9_5f870e06 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_9_5f870e06 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_9_5f870e06 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_9_5f870e06 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_9_5f870e06 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_9_5f870e06 FCU OA Mixer, !- Name
  Zone4-1Circulation_9_5f870e06 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_9_5f870e06 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_9_5f870e06 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_9_5f870e06 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_9_5f870e06 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_9_5f870e06 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_9_5f870e06 FCU,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_9_5f870e06,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_9_5f870e06 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_9_5f870e06 DSOA Space List, !- Name
  Zone4-1Circulation_9_5f870e06_Space,    !- Space Name 1
  mv_office_br_ 1;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-2Staircase_10_4388185d,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  238.059851579426,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_10_4388185d_Space,     !- Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

SpaceList,
  4-2_staircase_br_,                      !- Name
  Zone4-2Staircase_1_bffd266d_Space,      !- Space Name 1
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name 2
  Zone4-2Staircase_2_0181e855_Space,      !- Space Name 3
  Zone4-2Staircase_3_2bb9ed45_Space,      !- Space Name 4
  Zone4-2Staircase_7_46a80c56_Space,      !- Space Name 5
  Zone4-2Staircase_4_d2365f94_Space,      !- Space Name 6
  Zone4-2Staircase_5_8686e737_Space,      !- Space Name 7
  Zone4-2Staircase_8_0ef22e45_Space,      !- Space Name 8
  Zone4-2Staircase_6_54a3c313_Space,      !- Space Name 9
  Zone4-2Staircase_11_d9646739_Space,     !- Space Name 10
  Zone4-2Staircase_9_4c0e299e_Space;      !- Space Name 11

Lights,
  lt_4-2_staircase_br_,                   !- Name
  4-2_staircase_br_,                      !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_4-2_staircase_br_,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_4-2_staircase_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_4-2_staircase_br__Sunday, !-  
lt_sch_4-2_staircase_br__Weekday, !-  
lt_sch_4-2_staircase_br__Weekday, !-  
lt_sch_4-2_staircase_br__Weekday, !-  
lt_sch_4-2_staircase_br__Weekday, !-  
lt_sch_4-2_staircase_br__Weekday, !-  
lt_sch_4-2_staircase_br__Sunday, !-  
lt_sch_4-2_staircase_br__Hol 1, !-  
lt_sch_4-2_staircase_br__Monday_SmrDsn 1, !-  
lt_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_4-2_staircase_br__Sunday, !-  
lt_sch_4-2_staircase_br__Sunday;

Schedule:Year,
  lt_sch_4-2_staircase_br_,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_4-2_staircase_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-2_staircase_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_4-2_staircase_br_,                  !- Name
  4-2_staircase_br_,                      !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_4-2_staircase_br_,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_4-2_staircase_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_4-2_staircase_br__Sunday, !-  
ppl_sch_4-2_staircase_br__Weekday, !-  
ppl_sch_4-2_staircase_br__Weekday, !-  
ppl_sch_4-2_staircase_br__Weekday, !-  
ppl_sch_4-2_staircase_br__Weekday, !-  
ppl_sch_4-2_staircase_br__Weekday, !-  
ppl_sch_4-2_staircase_br__Sunday, !-  
ppl_sch_4-2_staircase_br__Hol 1, !-  
ppl_sch_4-2_staircase_br__Monday_SmrDsn 1, !-  
ppl_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_4-2_staircase_br__Sunday, !-  
ppl_sch_4-2_staircase_br__Sunday;

Schedule:Year,
  ppl_sch_4-2_staircase_br_,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_4-2_staircase_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-2_staircase_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_4-2_staircase_br_,                   !- Name
  4-2_staircase_br_,                      !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_4-2_staircase_br_,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_4-2_staircase_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_4-2_staircase_br__Sunday, !-  
eq_sch_4-2_staircase_br__Weekday, !-  
eq_sch_4-2_staircase_br__Weekday, !-  
eq_sch_4-2_staircase_br__Weekday, !-  
eq_sch_4-2_staircase_br__Weekday, !-  
eq_sch_4-2_staircase_br__Weekday, !-  
eq_sch_4-2_staircase_br__Sunday, !-  
eq_sch_4-2_staircase_br__Hol 1, !-  
eq_sch_4-2_staircase_br__Monday_SmrDsn 1, !-  
eq_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_4-2_staircase_br__Sunday, !-  
eq_sch_4-2_staircase_br__Sunday;

Schedule:Year,
  eq_sch_4-2_staircase_br_,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_4-2_staircase_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-2_staircase_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 8,                 !- Name
  4-2_staircase_br_,                      !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone4-2Staircase_10_4388185d..Face0,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_e0fabe03..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 0, !- X,Y,Z Vertex 1 {m}
  -41.7036644745444, 20.0517081490855, 0, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_10_4388185d..Face1,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_4c0e299e..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 0, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 0,  !- X,Y,Z Vertex 2 {m}
  -41.7036644745444, 20.0517081490855, 0, !- X,Y,Z Vertex 3 {m}
  -44.6865187655256, 26.7805553307541, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_10_4388185d..Face2,    !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_0181e855..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_10_4388185d..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_883d550b..Face6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 0, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 0, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_10_4388185d..Face4,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_883d550b..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 0, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_10_4388185d..Face5,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_b0f87e12..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 0,  !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_10_4388185d..Face6,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 0, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_10_4388185d..Face7,    !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 0,  !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 0, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_10_4388185d Thermostat, !- Name
  Zone4-2Staircase_10_4388185d,           !- Zone or ZoneList Name
  Zone4-2Staircase_10_4388185d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 9,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_10_4388185d Thermostat Schedule, !- Name
  Zone4-2Staircase_10_4388185d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_10_4388185d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 9,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Hourly,
htg_sch_stair_br__Sunday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_stair_br__Weekday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Week:Daily,
htg_sch_stair_br_ Week Rule - Jan1-Dec31, !-  
htg_sch_stair_br__Sunday, !-  
htg_sch_stair_br__Weekday, !-  
htg_sch_stair_br__Weekday, !-  
htg_sch_stair_br__Weekday, !-  
htg_sch_stair_br__Weekday, !-  
htg_sch_stair_br__Weekday, !-  
htg_sch_stair_br__Sunday, !-  
htg_sch_stair_br__Hol 1, !-  
htg_sch_stair_br__Sunday_SmrDsn 1, !-  
htg_sch_stair_br__Sunday_SmrDsn_WntrDsn 1, !-  
htg_sch_stair_br__Sunday, !-  
htg_sch_stair_br__Sunday;

Schedule:Year,
  htg_sch_stair_br_,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  htg_sch_stair_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
htg_sch_stair_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_stair_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_stair_br__Hol 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
clg_sch_stair_br__Sunday,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Week:Daily,
clg_sch_stair_br_ Week Rule - Jan1-Dec31, !-  
clg_sch_stair_br__Sunday, !-  
clg_sch_stair_br__Sunday, !-  
clg_sch_stair_br__Sunday, !-  
clg_sch_stair_br__Sunday, !-  
clg_sch_stair_br__Sunday, !-  
clg_sch_stair_br__Sunday, !-  
clg_sch_stair_br__Sunday, !-  
clg_sch_stair_br__Hol 1, !-  
clg_sch_stair_br__Sunday_SmrDsn 1, !-  
clg_sch_stair_br__Sunday_SmrDsn_WntrDsn 1, !-  
clg_sch_stair_br__Sunday, !-  
clg_sch_stair_br__Sunday;

Schedule:Year,
  clg_sch_stair_br_,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  clg_sch_stair_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
clg_sch_stair_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_stair_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_stair_br__Hol 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_10_4388185d,           !- Zone Name
  Zone4-2Staircase_10_4388185d Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_10_4388185d Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_10_4388185d Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_10_4388185d Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_10_4388185d Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_10_4388185d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_10_4388185d Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_10_4388185d,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_10_4388185d Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_10_4388185d Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_11_d9646739,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  98.003976361168,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_11_d9646739_Space,     !- Name
  Zone4-2Staircase_11_d9646739,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_11_d9646739..Face0,    !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_11_d9646739,           !- Zone Name
  Zone4-2Staircase_11_d9646739_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_8686e737..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 11.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_d9646739..Face1,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_11_d9646739,           !- Zone Name
  Zone4-2Staircase_11_d9646739_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_1_bffd266d..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 8, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_d9646739..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_11_d9646739,           !- Zone Name
  Zone4-2Staircase_11_d9646739_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_941b6283..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_d9646739..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_11_d9646739,           !- Zone Name
  Zone4-2Staircase_11_d9646739_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_941b6283..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_d9646739..Face4,    !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_11_d9646739,           !- Zone Name
  Zone4-2Staircase_11_d9646739_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5487733273839, -12.5083732440462, 11.5, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 8, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_d9646739..Face5,    !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_11_d9646739,           !- Zone Name
  Zone4-2Staircase_11_d9646739_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 8, !- X,Y,Z Vertex 3 {m}
  -12.5487733273839, -12.5083732440462, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_11_d9646739 Thermostat, !- Name
  Zone4-2Staircase_11_d9646739,           !- Zone or ZoneList Name
  Zone4-2Staircase_11_d9646739 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 10,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_11_d9646739 Thermostat Schedule, !- Name
  Zone4-2Staircase_11_d9646739 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_11_d9646739 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 10,                      !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_11_d9646739,           !- Zone Name
  Zone4-2Staircase_11_d9646739 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_11_d9646739 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_11_d9646739 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_11_d9646739 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_11_d9646739 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_11_d9646739 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_11_d9646739 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_11_d9646739,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_11_d9646739 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_11_d9646739 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_1_bffd266d,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  98.003976361168,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_1_bffd266d_Space,      !- Name
  Zone4-2Staircase_1_bffd266d,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_1_bffd266d..Face0,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_1_bffd266d,            !- Zone Name
  Zone4-2Staircase_1_bffd266d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_d9646739..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 8, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_bffd266d..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_1_bffd266d,            !- Zone Name
  Zone4-2Staircase_1_bffd266d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_8_0ef22e45..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_bffd266d..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_1_bffd266d,            !- Zone Name
  Zone4-2Staircase_1_bffd266d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_2_16de1324..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_bffd266d..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_1_bffd266d,            !- Zone Name
  Zone4-2Staircase_1_bffd266d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_2_16de1324..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_bffd266d..Face4,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_1_bffd266d,            !- Zone Name
  Zone4-2Staircase_1_bffd266d_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5487733273839, -12.5083732440462, 8, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 4.5, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_bffd266d..Face5,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_1_bffd266d,            !- Zone Name
  Zone4-2Staircase_1_bffd266d_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 4.5, !- X,Y,Z Vertex 3 {m}
  -12.5487733273839, -12.5083732440462, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_1_bffd266d Thermostat, !- Name
  Zone4-2Staircase_1_bffd266d,            !- Zone or ZoneList Name
  Zone4-2Staircase_1_bffd266d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_1_bffd266d Thermostat Schedule, !- Name
  Zone4-2Staircase_1_bffd266d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_1_bffd266d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_,                         !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_1_bffd266d,            !- Zone Name
  Zone4-2Staircase_1_bffd266d Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_1_bffd266d Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_1_bffd266d Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_1_bffd266d Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_1_bffd266d Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_1_bffd266d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_1_bffd266d Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_1_bffd266d,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_1_bffd266d Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_1_bffd266d Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_2_0181e855,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_2_0181e855_Space,      !- Name
  Zone4-2Staircase_2_0181e855,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_2_0181e855..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_2_0181e855,            !- Zone Name
  Zone4-2Staircase_2_0181e855_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_4388185d..Face2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_0181e855..Face1,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_2_0181e855,            !- Zone Name
  Zone4-2Staircase_2_0181e855_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_7_46a80c56..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_0181e855..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_0181e855,            !- Zone Name
  Zone4-2Staircase_2_0181e855_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_1_93651dfb..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_0181e855..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_0181e855,            !- Zone Name
  Zone4-2Staircase_2_0181e855_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_18_70de976d..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_0181e855..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_0181e855,            !- Zone Name
  Zone4-2Staircase_2_0181e855_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_91340bb6..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_0181e855..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_0181e855,            !- Zone Name
  Zone4-2Staircase_2_0181e855_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_54abf7a5..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_0181e855..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_0181e855,            !- Zone Name
  Zone4-2Staircase_2_0181e855_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_4adffa26..Face9,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_2_0181e855 Thermostat, !- Name
  Zone4-2Staircase_2_0181e855,            !- Zone or ZoneList Name
  Zone4-2Staircase_2_0181e855 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 1,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
