
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  HVACDetailed-Jun,                       !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_001ccd83,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.932526305006, 26.07304873313, 4.5,  !- X,Y,Z Vertex 1 {m}
  -29.932526305006, 26.07304873313, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -30.024706673058, 26.4106917098758, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -30.024706673058, 26.4106917098758, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_08615f25,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.807774702708, 36.8428520086711, 22, !- X,Y,Z Vertex 1 {m}
  -34.807774702708, 36.8428520086711, 8,  !- X,Y,Z Vertex 2 {m}
  -35.3323483270836, 37.9816499967642, 8, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 22; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_09129961,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.5473823176598, -2.41415831201081, 21.9325770053864, !- X,Y,Z Vertex 1 {m}
  -50.5525171989082, -2.39535000578937, 21.6013792667389, !- X,Y,Z Vertex 2 {m}
  -34.5511341838124, 1.97320932243505, 21.6013792667389, !- X,Y,Z Vertex 3 {m}
  -34.545999302564, 1.95440101621361, 21.9325770053864; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1693395d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.620936988006, 16.5183795698559, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.620936988006, 16.5183795698559, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -25.713117356058, 16.8560225466017, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -25.713117356058, 16.8560225466017, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1739f005,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3399329244454, 3.51377932549232, 15.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.2740898044082, 3.27260577067385, 15.0140043625832, !- X,Y,Z Vertex 2 {m}
  -50.9328077963879, -1.00240211379238, 15.0140043625832, !- X,Y,Z Vertex 3 {m}
  -50.9986509164251, -0.761228558973922, 15.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1cb396d7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.5473823176598, -2.41415831201081, 14.9049767808914, !- X,Y,Z Vertex 1 {m}
  -50.5525171989082, -2.39535000578937, 14.573779042244, !- X,Y,Z Vertex 2 {m}
  -34.5511341838124, 1.97320932243505, 14.573779042244, !- X,Y,Z Vertex 3 {m}
  -34.545999302564, 1.95440101621361, 14.9049767808914; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1e164fd6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.3817977586061, 33.7167840637492, 4.5, !- X,Y,Z Vertex 1 {m}
  -33.3817977586061, 33.7167840637492, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -33.4739781266581, 34.054427040495, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -33.4739781266581, 34.054427040495, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.8319958868954, 15.5563822845643, 12, !- X,Y,Z Vertex 1 {m}
  2.48080033066798, -0.780892114206832, 12, !- X,Y,Z Vertex 2 {m}
  10.838797890784, 2.44867568860077, 12,  !- X,Y,Z Vertex 3 {m}
  4.53854075243381, 18.7842520094318, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.5625594404105, 3.88838274460805, 15, !- X,Y,Z Vertex 1 {m}
  14.5625594404105, 3.88838274460805, 0,  !- X,Y,Z Vertex 2 {m}
  10.838797890784, 2.44867568860077, 0,   !- X,Y,Z Vertex 3 {m}
  10.838797890784, 2.44867568860077, 12,  !- X,Y,Z Vertex 4 {m}
  2.48080033066798, -0.780892114206832, 12, !- X,Y,Z Vertex 5 {m}
  2.48080033066798, -0.780892114206832, 15; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_24f5029f_10,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.81609153990318, -19.7643443198643, 15, !- X,Y,Z Vertex 1 {m}
  9.81609153990318, -19.7643443198643, 0, !- X,Y,Z Vertex 2 {m}
  11.1263401571373, -19.2675949374368, 0, !- X,Y,Z Vertex 3 {m}
  11.1263401571373, -19.2675949374368, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_11,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.48080033066798, -0.780892114206832, 15, !- X,Y,Z Vertex 1 {m}
  9.81609153990318, -19.7643443198643, 15, !- X,Y,Z Vertex 2 {m}
  11.1263401571373, -19.2675949374368, 15, !- X,Y,Z Vertex 3 {m}
  12.6203119458841, -23.1480683942561, 15, !- X,Y,Z Vertex 4 {m}
  18.5602269156896, -20.8586045404169, 15, !- X,Y,Z Vertex 5 {m}
  17.071175836853, -16.9872661053436, 15, !- X,Y,Z Vertex 6 {m}
  18.1722459699221, -16.5658023177659, 15, !- X,Y,Z Vertex 7 {m}
  16.9292500081579, -13.34290919547, 15,  !- X,Y,Z Vertex 8 {m}
  17.1380551557604, -13.262117119187, 15, !- X,Y,Z Vertex 9 {m}
  20.6660419086854, -11.8981019012427, 15, !- X,Y,Z Vertex 10 {m}
  14.5625594404105, 3.88838274460805, 15; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shade_24f5029f_12,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.8319958868954, 15.5563822845643, 15, !- X,Y,Z Vertex 1 {m}
  -3.8319958868954, 15.5563822845643, 12, !- X,Y,Z Vertex 2 {m}
  4.53854075243381, 18.7842520094318, 12, !- X,Y,Z Vertex 3 {m}
  4.53854075243381, 18.7842520094318, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_13,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.74901347354849, 35.0868916754684, 15, !- X,Y,Z Vertex 1 {m}
  -1.74901347354849, 35.0868916754684, 0, !- X,Y,Z Vertex 2 {m}
  6.36846054854882, 38.2176152354247, 0,  !- X,Y,Z Vertex 3 {m}
  6.36846054854882, 38.2176152354247, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_14,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.36846054854882, 38.2176152354247, 15, !- X,Y,Z Vertex 1 {m}
  6.36846054854882, 38.2176152354247, 0,  !- X,Y,Z Vertex 2 {m}
  5.79890216201274, 39.6842631696561, 0,  !- X,Y,Z Vertex 3 {m}
  5.79890216201274, 39.6842631696561, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_15,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.79890216201274, 39.6842631696561, 15, !- X,Y,Z Vertex 1 {m}
  5.79890216201274, 39.6842631696561, 0,  !- X,Y,Z Vertex 2 {m}
  27.3598001095715, 47.9740370955883, 0,  !- X,Y,Z Vertex 3 {m}
  27.3598001095715, 47.9740370955883, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_16,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.3598001095715, 47.9740370955883, 15, !- X,Y,Z Vertex 1 {m}
  27.3598001095715, 47.9740370955883, 0,  !- X,Y,Z Vertex 2 {m}
  24.5076657666375, 55.3525867777324, 0,  !- X,Y,Z Vertex 3 {m}
  24.5076657666375, 55.3525867777324, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_17,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.5076657666375, 55.3525867777324, 15, !- X,Y,Z Vertex 1 {m}
  24.5076657666375, 55.3525867777324, 0,  !- X,Y,Z Vertex 2 {m}
  15.317190808607, 51.8325961121336, 0,   !- X,Y,Z Vertex 3 {m}
  15.317190808607, 51.8325961121336, 15;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_18,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.317190808607, 51.8325961121336, 15,  !- X,Y,Z Vertex 1 {m}
  15.317190808607, 51.8325961121336, 0,   !- X,Y,Z Vertex 2 {m}
  14.2628993956187, 52.2575653690733, 0,  !- X,Y,Z Vertex 3 {m}
  14.2628993956187, 52.2575653690733, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_19,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.2628993956187, 52.2575653690733, 15, !- X,Y,Z Vertex 1 {m}
  14.2628993956187, 52.2575653690733, 0,  !- X,Y,Z Vertex 2 {m}
  13.2847927617625, 54.7989966604926, 0,  !- X,Y,Z Vertex 3 {m}
  13.2847927617625, 54.7989966604926, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.6660419086854, -11.8981019012427, 15, !- X,Y,Z Vertex 1 {m}
  20.6660419086854, -11.8981019012427, 0, !- X,Y,Z Vertex 2 {m}
  14.5625594404105, 3.88838274460805, 0,  !- X,Y,Z Vertex 3 {m}
  14.5625594404105, 3.88838274460805, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_20,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.2847927617625, 54.7989966604926, 15, !- X,Y,Z Vertex 1 {m}
  13.2847927617625, 54.7989966604926, 0,  !- X,Y,Z Vertex 2 {m}
  3.07680243196494, 50.8707682082595, 0,  !- X,Y,Z Vertex 3 {m}
  3.07680243196494, 50.8707682082595, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_21,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.07680243196494, 50.8707682082595, 15, !- X,Y,Z Vertex 1 {m}
  3.07680243196494, 50.8707682082595, 0,  !- X,Y,Z Vertex 2 {m}
  4.36169337822163, 47.5458646348353, 0,  !- X,Y,Z Vertex 3 {m}
  4.36169337822163, 47.5458646348353, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_22,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.36169337822163, 47.5458646348353, 15, !- X,Y,Z Vertex 1 {m}
  4.36169337822163, 47.5458646348353, 0,  !- X,Y,Z Vertex 2 {m}
  -11.2646388286026, 41.5366684316596, 0, !- X,Y,Z Vertex 3 {m}
  -11.2646388286026, 41.5366684316596, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_23,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.2646388286026, 41.5366684316596, 15, !- X,Y,Z Vertex 1 {m}
  -11.2646388286026, 41.5366684316596, 0, !- X,Y,Z Vertex 2 {m}
  -12.6630094727174, 38.4107066122609, 0, !- X,Y,Z Vertex 3 {m}
  -12.6630094727174, 38.4107066122609, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_24,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.2646388286026, 41.5366684316596, 15, !- X,Y,Z Vertex 1 {m}
  -12.6630094727174, 38.4107066122609, 15, !- X,Y,Z Vertex 2 {m}
  -3.8319958868954, 15.5563822845643, 15, !- X,Y,Z Vertex 3 {m}
  4.53854075243381, 18.7842520094318, 15, !- X,Y,Z Vertex 4 {m}
  -1.74901347354849, 35.0868916754684, 15, !- X,Y,Z Vertex 5 {m}
  6.36846054854882, 38.2176152354247, 15, !- X,Y,Z Vertex 6 {m}
  5.79890216201274, 39.6842631696561, 15, !- X,Y,Z Vertex 7 {m}
  27.3598001095715, 47.9740370955883, 15, !- X,Y,Z Vertex 8 {m}
  24.5076657666375, 55.3525867777324, 15, !- X,Y,Z Vertex 9 {m}
  15.317190808607, 51.8325961121336, 15,  !- X,Y,Z Vertex 10 {m}
  14.2628993956187, 52.2575653690733, 15, !- X,Y,Z Vertex 11 {m}
  13.2847927617625, 54.7989966604926, 15, !- X,Y,Z Vertex 12 {m}
  3.07680243196494, 50.8707682082595, 15, !- X,Y,Z Vertex 13 {m}
  4.36169337822163, 47.5458646348353, 15; !- X,Y,Z Vertex 14 {m}

Shading:Building:Detailed,
  Shade_24f5029f_25,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.5076657666375, 55.3525867777324, 0,  !- X,Y,Z Vertex 1 {m}
  27.3598001095715, 47.9740370955883, 0,  !- X,Y,Z Vertex 2 {m}
  5.79890216201274, 39.6842631696561, 0,  !- X,Y,Z Vertex 3 {m}
  6.36846054854882, 38.2176152354247, 0,  !- X,Y,Z Vertex 4 {m}
  -1.74901347354849, 35.0868916754684, 0, !- X,Y,Z Vertex 5 {m}
  10.838797890784, 2.44867568860077, 0,   !- X,Y,Z Vertex 6 {m}
  14.5625594404105, 3.88838274460805, 0,  !- X,Y,Z Vertex 7 {m}
  20.6660419086854, -11.8981019012427, 0, !- X,Y,Z Vertex 8 {m}
  17.1380551557604, -13.262117119187, 0,  !- X,Y,Z Vertex 9 {m}
  16.9292500081579, -13.34290919547, 0,   !- X,Y,Z Vertex 10 {m}
  18.1722459699221, -16.5658023177659, 0, !- X,Y,Z Vertex 11 {m}
  17.071175836853, -16.9872661053436, 0,  !- X,Y,Z Vertex 12 {m}
  18.5602269156896, -20.8586045404169, 0, !- X,Y,Z Vertex 13 {m}
  12.6203119458841, -23.1480683942561, 0, !- X,Y,Z Vertex 14 {m}
  11.1263401571373, -19.2675949374368, 0, !- X,Y,Z Vertex 15 {m}
  9.81609153990318, -19.7643443198643, 0, !- X,Y,Z Vertex 16 {m}
  -12.6630094727174, 38.4107066122609, 0, !- X,Y,Z Vertex 17 {m}
  -11.2646388286026, 41.5366684316596, 0, !- X,Y,Z Vertex 18 {m}
  4.36169337822163, 47.5458646348353, 0,  !- X,Y,Z Vertex 19 {m}
  3.07680243196494, 50.8707682082595, 0,  !- X,Y,Z Vertex 20 {m}
  13.2847927617625, 54.7989966604926, 0,  !- X,Y,Z Vertex 21 {m}
  14.2628993956187, 52.2575653690733, 0,  !- X,Y,Z Vertex 22 {m}
  15.317190808607, 51.8325961121336, 0;   !- X,Y,Z Vertex 23 {m}

Shading:Building:Detailed,
  Shade_24f5029f_26,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.838797890784, 2.44867568860077, 12,  !- X,Y,Z Vertex 1 {m}
  10.838797890784, 2.44867568860077, 0,   !- X,Y,Z Vertex 2 {m}
  -1.74901347354849, 35.0868916754684, 0, !- X,Y,Z Vertex 3 {m}
  -1.74901347354849, 35.0868916754684, 15, !- X,Y,Z Vertex 4 {m}
  4.53854075243381, 18.7842520094318, 15, !- X,Y,Z Vertex 5 {m}
  4.53854075243381, 18.7842520094318, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_24f5029f_27,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.6630094727174, 38.4107066122609, 15, !- X,Y,Z Vertex 1 {m}
  -12.6630094727174, 38.4107066122609, 0, !- X,Y,Z Vertex 2 {m}
  9.81609153990318, -19.7643443198643, 0, !- X,Y,Z Vertex 3 {m}
  9.81609153990318, -19.7643443198643, 15, !- X,Y,Z Vertex 4 {m}
  2.48080033066798, -0.780892114206832, 15, !- X,Y,Z Vertex 5 {m}
  2.48080033066798, -0.780892114206832, 12, !- X,Y,Z Vertex 6 {m}
  -3.8319958868954, 15.5563822845643, 12, !- X,Y,Z Vertex 7 {m}
  -3.8319958868954, 15.5563822845643, 15; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shade_24f5029f_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.1380551557604, -13.262117119187, 15, !- X,Y,Z Vertex 1 {m}
  17.1380551557604, -13.262117119187, 0,  !- X,Y,Z Vertex 2 {m}
  20.6660419086854, -11.8981019012427, 0, !- X,Y,Z Vertex 3 {m}
  20.6660419086854, -11.8981019012427, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.9292500081579, -13.34290919547, 15,  !- X,Y,Z Vertex 1 {m}
  16.9292500081579, -13.34290919547, 0,   !- X,Y,Z Vertex 2 {m}
  17.1380551557604, -13.262117119187, 0,  !- X,Y,Z Vertex 3 {m}
  17.1380551557604, -13.262117119187, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.1722459699221, -16.5658023177659, 15, !- X,Y,Z Vertex 1 {m}
  18.1722459699221, -16.5658023177659, 0, !- X,Y,Z Vertex 2 {m}
  16.9292500081579, -13.34290919547, 0,   !- X,Y,Z Vertex 3 {m}
  16.9292500081579, -13.34290919547, 15;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.071175836853, -16.9872661053436, 15, !- X,Y,Z Vertex 1 {m}
  17.071175836853, -16.9872661053436, 0,  !- X,Y,Z Vertex 2 {m}
  18.1722459699221, -16.5658023177659, 0, !- X,Y,Z Vertex 3 {m}
  18.1722459699221, -16.5658023177659, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.5602269156896, -20.8586045404169, 15, !- X,Y,Z Vertex 1 {m}
  18.5602269156896, -20.8586045404169, 0, !- X,Y,Z Vertex 2 {m}
  17.071175836853, -16.9872661053436, 0,  !- X,Y,Z Vertex 3 {m}
  17.071175836853, -16.9872661053436, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.6203119458841, -23.1480683942561, 15, !- X,Y,Z Vertex 1 {m}
  12.6203119458841, -23.1480683942561, 0, !- X,Y,Z Vertex 2 {m}
  18.5602269156896, -20.8586045404169, 0, !- X,Y,Z Vertex 3 {m}
  18.5602269156896, -20.8586045404169, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f5029f_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1263401571373, -19.2675949374368, 15, !- X,Y,Z Vertex 1 {m}
  11.1263401571373, -19.2675949374368, 0, !- X,Y,Z Vertex 2 {m}
  12.6203119458841, -23.1480683942561, 0, !- X,Y,Z Vertex 3 {m}
  12.6203119458841, -23.1480683942561, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2a9308a6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.070208441606, 24.1621149004751, 4.5, !- X,Y,Z Vertex 1 {m}
  -29.070208441606, 24.1621149004751, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -29.162388809658, 24.499757877221, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -29.162388809658, 24.499757877221, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2cc01aef,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.519479895206, 31.8058502310944, 4.5, !- X,Y,Z Vertex 1 {m}
  -32.519479895206, 31.8058502310944, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -32.611660263258, 32.1434932078402, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -32.611660263258, 32.1434932078402, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2f601422,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0765604442968, 2.54908510621846, 18.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.0107173242597, 2.3079115514, 18.5140043625832, !- X,Y,Z Vertex 2 {m}
  -50.6694353162394, -1.96709633306623, 18.5140043625832, !- X,Y,Z Vertex 3 {m}
  -50.7352784362765, -1.72592277824777, 18.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_30d4cf69,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0765604442968, 2.54908510621846, 22.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.0107173242597, 2.3079115514, 22.0140043625832, !- X,Y,Z Vertex 2 {m}
  -50.6694353162394, -1.96709633306623, 22.0140043625832, !- X,Y,Z Vertex 3 {m}
  -50.7352784362765, -1.72592277824777, 22.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_33d49fc8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.0538185241704, 35.2060112636819, 8, !- X,Y,Z Vertex 1 {m}
  -34.0538185241704, 35.2060112636819, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.3323483270836, 37.9816499967642, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 8; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_388b6d82,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.603305404594, 4.47847354476617, 22.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.5374622845568, 4.2372999899477, 22.0140043625832, !- X,Y,Z Vertex 2 {m}
  -51.1961802765365, -0.0377078945185301, 22.0140043625832, !- X,Y,Z Vertex 3 {m}
  -51.2620233965737, 0.20346566029993, 22.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3b9e4ca5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.603305404594, 4.47847354476617, 18.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.5374622845568, 4.2372999899477, 18.5140043625832, !- X,Y,Z Vertex 2 {m}
  -51.1961802765365, -0.0377078945185301, 18.5140043625832, !- X,Y,Z Vertex 3 {m}
  -51.2620233965737, 0.20346566029993, 18.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3c8b9bd4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.5473823176598, -2.41415831201081, 8.25497678089142, !- X,Y,Z Vertex 1 {m}
  -50.5525171989082, -2.39535000578937, 7.92377904224396, !- X,Y,Z Vertex 2 {m}
  -34.5511341838124, 1.97320932243505, 7.92377904224396, !- X,Y,Z Vertex 3 {m}
  -34.545999302564, 1.95440101621361, 8.25497678089142; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.9479520440384, 74.4830394535596, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -16.8042406938475, 71.5225088333238, 12.0000000001121, !- X,Y,Z Vertex 2 {m}
  -22.9637333506365, 69.1553358760779, 12.0000000001121, !- X,Y,Z Vertex 3 {m}
  -19.9663900763927, 61.3985796603719, 12.0000000001121, !- X,Y,Z Vertex 4 {m}
  -2.68232822345388, 68.0995251662216, 12.0000000001121, !- X,Y,Z Vertex 5 {m}
  -1.56277386883549, 65.2118063068369, 12.0000000001121, !- X,Y,Z Vertex 6 {m}
  9.48346523636658, 69.4607964756035, 12.0000000001121, !- X,Y,Z Vertex 7 {m}
  8.35935378296925, 72.380330803664, 12.0000000001121, !- X,Y,Z Vertex 8 {m}
  16.6147878351529, 75.5809218557848, 12.0000000001121, !- X,Y,Z Vertex 9 {m}
  13.6487111928858, 83.2567638685653, 12.0000000001121, !- X,Y,Z Vertex 10 {m}
  -13.9211079910738, 72.6415266319574, 12.0000000001121, !- X,Y,Z Vertex 11 {m}
  -15.0649730887771, 75.5930088454012, 12.0000000001121; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6147878351529, 75.5809218557848, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  16.6147878351529, 75.5809218557848, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  13.6487111928858, 83.2567638685653, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  13.6487111928858, 83.2567638685653, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_10,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.0649730887771, 75.5930088454012, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -15.0649730887771, 75.5930088454012, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  -17.9479520440384, 74.4830394535596, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  -17.9479520440384, 74.4830394535596, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_11,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.9211079910738, 72.6415266319574, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -13.9211079910738, 72.6415266319574, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  -15.0649730887771, 75.5930088454012, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  -15.0649730887771, 75.5930088454012, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_12,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6487111928858, 83.2567638685653, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  13.6487111928858, 83.2567638685653, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  -13.9211079910738, 72.6415266319574, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  -13.9211079910738, 72.6415266319574, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_13,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6487111928858, 83.2567638685653, 1.12128528684252e-10, !- X,Y,Z Vertex 1 {m}
  16.6147878351529, 75.5809218557848, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  8.35935378296925, 72.380330803664, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  9.48346523636658, 69.4607964756035, 1.12128528684252e-10, !- X,Y,Z Vertex 4 {m}
  -1.56277386883549, 65.2118063068369, 1.12128528684252e-10, !- X,Y,Z Vertex 5 {m}
  -2.68232822345388, 68.0995251662216, 1.12128528684252e-10, !- X,Y,Z Vertex 6 {m}
  -19.9663900763927, 61.3985796603719, 1.12128528684252e-10, !- X,Y,Z Vertex 7 {m}
  -22.9637333506365, 69.1553358760779, 1.12128528684252e-10, !- X,Y,Z Vertex 8 {m}
  -16.8042406938475, 71.5225088333238, 1.12128528684252e-10, !- X,Y,Z Vertex 9 {m}
  -17.9479520440384, 74.4830394535596, 1.12128528684252e-10, !- X,Y,Z Vertex 10 {m}
  -15.0649730887771, 75.5930088454012, 1.12128528684252e-10, !- X,Y,Z Vertex 11 {m}
  -13.9211079910738, 72.6415266319574, 1.12128528684252e-10; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.35935378296925, 72.380330803664, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  8.35935378296925, 72.380330803664, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  16.6147878351529, 75.5809218557848, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  16.6147878351529, 75.5809218557848, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.48346523636658, 69.4607964756035, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  9.48346523636658, 69.4607964756035, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  8.35935378296925, 72.380330803664, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  8.35935378296925, 72.380330803664, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.56277386883549, 65.2118063068369, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -1.56277386883549, 65.2118063068369, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  9.48346523636658, 69.4607964756035, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  9.48346523636658, 69.4607964756035, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.68232822345388, 68.0995251662216, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -2.68232822345388, 68.0995251662216, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  -1.56277386883549, 65.2118063068369, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  -1.56277386883549, 65.2118063068369, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.9663900763927, 61.3985796603719, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -19.9663900763927, 61.3985796603719, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  -2.68232822345388, 68.0995251662216, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  -2.68232822345388, 68.0995251662216, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.9637333506365, 69.1553358760779, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -22.9637333506365, 69.1553358760779, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  -19.9663900763927, 61.3985796603719, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  -19.9663900763927, 61.3985796603719, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.8042406938475, 71.5225088333238, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -16.8042406938475, 71.5225088333238, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  -22.9637333506365, 69.1553358760779, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  -22.9637333506365, 69.1553358760779, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414b4ffc_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.9479520440384, 74.4830394535596, 12.0000000001121, !- X,Y,Z Vertex 1 {m}
  -17.9479520440384, 74.4830394535596, 1.12128528684252e-10, !- X,Y,Z Vertex 2 {m}
  -16.8042406938475, 71.5225088333238, 1.12128528684252e-10, !- X,Y,Z Vertex 3 {m}
  -16.8042406938475, 71.5225088333238, 12.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_421e09d0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3323483270836, 37.9816499967642, 22, !- X,Y,Z Vertex 1 {m}
  -35.3323483270836, 37.9816499967642, 8, !- X,Y,Z Vertex 2 {m}
  -35.9150404473452, 37.722018049254, 8,  !- X,Y,Z Vertex 3 {m}
  -35.9150404473452, 37.722018049254, 22; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_470da2b7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.207890578206, 22.2511810678203, 4.5, !- X,Y,Z Vertex 1 {m}
  -28.207890578206, 22.2511810678203, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -28.300070946258, 22.5888240445662, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -28.300070946258, 22.5888240445662, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_48bcd68d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.5473823176598, -2.41415831201081, 11.4049767808914, !- X,Y,Z Vertex 1 {m}
  -50.5525171989082, -2.39535000578937, 11.073779042244, !- X,Y,Z Vertex 2 {m}
  -34.5511341838124, 1.97320932243505, 11.073779042244, !- X,Y,Z Vertex 3 {m}
  -34.545999302564, 1.95440101621361, 11.4049767808914; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5ad8f03c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3399329244454, 3.51377932549232, 22.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.2740898044082, 3.27260577067385, 22.0140043625832, !- X,Y,Z Vertex 2 {m}
  -50.9328077963879, -1.00240211379238, 22.0140043625832, !- X,Y,Z Vertex 3 {m}
  -50.9986509164251, -0.761228558973922, 22.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -54.7092764942349, 77.4451382778924, 1.12128972773462e-10, !- X,Y,Z Vertex 1 {m}
  -48.5627133355434, 53.2995272214876, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -69.1696580974224, 48.0497753593826, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -67.9360081203202, 43.2242340369371, 1.12128972773462e-10, !- X,Y,Z Vertex 4 {m}
  -84.2925341669646, 39.0373312008062, 1.12128972773462e-10, !- X,Y,Z Vertex 5 {m}
  -83.8269051319351, 37.2183079901863, 1.12128972773462e-10, !- X,Y,Z Vertex 6 {m}
  -99.8867509460546, 33.1073486217234, 1.12128972773462e-10, !- X,Y,Z Vertex 7 {m}
  -106.872493525565, 60.4423247034212, 1.12128972773462e-10, !- X,Y,Z Vertex 8 {m}
  -101.122187405923, 61.9003703904834, 1.12128972773462e-10, !- X,Y,Z Vertex 9 {m}
  -102.02057239901, 65.4030116633942, 1.12128972773462e-10; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -99.8867509460546, 33.1073486217234, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -99.8867509460546, 33.1073486217234, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -83.8269051319351, 37.2183079901863, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -83.8269051319351, 37.2183079901863, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_10,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -83.8269051319351, 37.2183079901863, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -83.8269051319351, 37.2183079901863, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -84.2925341669646, 39.0373312008062, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -84.2925341669646, 39.0373312008062, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_11,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -102.02057239901, 65.4030116633942, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -101.122187405923, 61.9003703904834, 15.0000000001121, !- X,Y,Z Vertex 2 {m}
  -106.872493525565, 60.4423247034212, 15.0000000001121, !- X,Y,Z Vertex 3 {m}
  -99.8867509460546, 33.1073486217234, 15.0000000001121, !- X,Y,Z Vertex 4 {m}
  -83.8269051319351, 37.2183079901863, 15.0000000001121, !- X,Y,Z Vertex 5 {m}
  -84.2925341669646, 39.0373312008062, 15.0000000001121, !- X,Y,Z Vertex 6 {m}
  -67.9360081203202, 43.2242340369371, 15.0000000001121, !- X,Y,Z Vertex 7 {m}
  -69.1696580974224, 48.0497753593826, 15.0000000001121, !- X,Y,Z Vertex 8 {m}
  -48.5627133355434, 53.2995272214876, 15.0000000001121, !- X,Y,Z Vertex 9 {m}
  -54.7092764942349, 77.4451382778924, 15.0000000001121; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.872493525565, 60.4423247034212, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -106.872493525565, 60.4423247034212, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -99.8867509460546, 33.1073486217234, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -99.8867509460546, 33.1073486217234, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -101.122187405923, 61.9003703904834, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -101.122187405923, 61.9003703904834, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -106.872493525565, 60.4423247034212, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -106.872493525565, 60.4423247034212, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -102.02057239901, 65.4030116633942, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -102.02057239901, 65.4030116633942, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -101.122187405923, 61.9003703904834, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -101.122187405923, 61.9003703904834, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -54.7092764942349, 77.4451382778924, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -54.7092764942349, 77.4451382778924, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -102.02057239901, 65.4030116633942, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -102.02057239901, 65.4030116633942, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.5627133355434, 53.2995272214876, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -48.5627133355434, 53.2995272214876, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -54.7092764942349, 77.4451382778924, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -54.7092764942349, 77.4451382778924, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.1696580974224, 48.0497753593826, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -69.1696580974224, 48.0497753593826, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -48.5627133355434, 53.2995272214876, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -48.5627133355434, 53.2995272214876, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.9360081203202, 43.2242340369371, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -67.9360081203202, 43.2242340369371, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -69.1696580974224, 48.0497753593826, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -69.1696580974224, 48.0497753593826, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b37efbd_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -84.2925341669646, 39.0373312008062, 15.0000000001121, !- X,Y,Z Vertex 1 {m}
  -84.2925341669646, 39.0373312008062, 1.12128972773462e-10, !- X,Y,Z Vertex 2 {m}
  -67.9360081203202, 43.2242340369371, 1.12128972773462e-10, !- X,Y,Z Vertex 3 {m}
  -67.9360081203202, 43.2242340369371, 15.0000000001121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5bc737a5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3399329244454, 3.51377932549232, 18.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.2740898044082, 3.27260577067385, 18.5140043625832, !- X,Y,Z Vertex 2 {m}
  -50.9328077963879, -1.00240211379238, 18.5140043625832, !- X,Y,Z Vertex 3 {m}
  -50.9986509164251, -0.761228558973922, 18.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d099713,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.2441156220061, 35.627717896404, 4.5, !- X,Y,Z Vertex 1 {m}
  -34.2441156220061, 35.627717896404, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -34.3362959900581, 35.9653608731499, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -34.3362959900581, 35.9653608731499, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_65decc26,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.603305404594, 4.47847354476617, 15.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.5374622845568, 4.2372999899477, 15.0140043625832, !- X,Y,Z Vertex 2 {m}
  -51.1961802765365, -0.0377078945185301, 15.0140043625832, !- X,Y,Z Vertex 3 {m}
  -51.2620233965737, 0.20346566029993, 15.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d07252f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.345572714806, 20.3402472351655, 4.5, !- X,Y,Z Vertex 1 {m}
  -27.345572714806, 20.3402472351655, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -27.437753082858, 20.6778902119114, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -27.437753082858, 20.6778902119114, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d22b969,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.254859935813, 0.177224246974682, 8.22118097925186, !- X,Y,Z Vertex 1 {m}
  -50.5906344434238, -2.25573493099557, 8.22118097925186, !- X,Y,Z Vertex 2 {m}
  -34.5892507367153, 2.11282458604698, 8.22118097925186, !- X,Y,Z Vertex 3 {m}
  -35.6277775638727, 4.4435952478105, 8.22118097925186; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_77b35fb1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_78c45228,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -39.9388969225122, 0.649973427031707, 21.8711809792519, !- X,Y,Z Vertex 1 {m}
  -39.9388969225122, 0.649973427031707, -0.128819020748134, !- X,Y,Z Vertex 2 {m}
  -39.6018477118827, 0.744328672047637, -0.128819020748134, !- X,Y,Z Vertex 3 {m}
  -39.6018477118827, 0.744328672047637, 21.8711809792519; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.2438006802399, -32.9474660506839, 39, !- X,Y,Z Vertex 1 {m}
  33.2438006802399, -32.9474660506839, 15, !- X,Y,Z Vertex 2 {m}
  35, -30.2942955297074, 15,              !- X,Y,Z Vertex 3 {m}
  35, -30.2942955297074, 39;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35, -30.2942955297074, 39,              !- X,Y,Z Vertex 1 {m}
  35, -30.2942955297074, 15,              !- X,Y,Z Vertex 2 {m}
  32.0870439897479, -28.364155086492, 15, !- X,Y,Z Vertex 3 {m}
  32.0870439897479, -28.364155086492, 39; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_10,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.0996655722981, -4.0227289580057, 15, !- X,Y,Z Vertex 1 {m}
  48.0996655722981, -4.0227289580057, 0,  !- X,Y,Z Vertex 2 {m}
  47.4134297003172, -4.18880343048522, 0, !- X,Y,Z Vertex 3 {m}
  47.4134297003172, -4.18880343048522, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_11,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7059227409907, -4.39750971256444, 15, !- X,Y,Z Vertex 1 {m}
  48.7059227409907, -4.39750971256444, 0, !- X,Y,Z Vertex 2 {m}
  48.0996655722981, -4.0227289580057, 0,  !- X,Y,Z Vertex 3 {m}
  48.0996655722981, -4.0227289580057, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_12,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.8716631850245, -5.06029957703004, 15, !- X,Y,Z Vertex 1 {m}
  48.8716631850245, -5.06029957703004, 0, !- X,Y,Z Vertex 2 {m}
  48.7059227409907, -4.39750971256444, 0, !- X,Y,Z Vertex 3 {m}
  48.7059227409907, -4.39750971256444, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_13,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.8137807292067, -6.99926400913546, 15, !- X,Y,Z Vertex 1 {m}
  51.8137807292067, -6.99926400913546, 0, !- X,Y,Z Vertex 2 {m}
  48.8716631850245, -5.06029957703004, 0, !- X,Y,Z Vertex 3 {m}
  48.8716631850245, -5.06029957703004, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_14,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.4550566405658, -6.03079156561449, 15, !- X,Y,Z Vertex 1 {m}
  52.4550566405658, -6.03079156561449, 0, !- X,Y,Z Vertex 2 {m}
  51.8137807292067, -6.99926400913546, 0, !- X,Y,Z Vertex 3 {m}
  51.8137807292067, -6.99926400913546, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_15,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.8410329633759, -10.2179106788959, 15, !- X,Y,Z Vertex 1 {m}
  58.8410329633759, -10.2179106788959, 0, !- X,Y,Z Vertex 2 {m}
  52.4550566405658, -6.03079156561449, 0, !- X,Y,Z Vertex 3 {m}
  52.4550566405658, -6.03079156561449, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_16,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1997578721046, -11.1863840649153, 15, !- X,Y,Z Vertex 1 {m}
  58.1997578721046, -11.1863840649153, 0, !- X,Y,Z Vertex 2 {m}
  58.8410329633759, -10.2179106788959, 0, !- X,Y,Z Vertex 3 {m}
  58.8410329633759, -10.2179106788959, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_17,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.1575637571648, -13.1347129957999, 15, !- X,Y,Z Vertex 1 {m}
  61.1575637571648, -13.1347129957999, 0, !- X,Y,Z Vertex 2 {m}
  58.1997578721046, -11.1863840649153, 0, !- X,Y,Z Vertex 3 {m}
  58.1997578721046, -11.1863840649153, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_18,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.8385655027948, -12.9686222931619, 15, !- X,Y,Z Vertex 1 {m}
  61.8385655027948, -12.9686222931619, 0, !- X,Y,Z Vertex 2 {m}
  61.1575637571648, -13.1347129957999, 0, !- X,Y,Z Vertex 3 {m}
  61.1575637571648, -13.1347129957999, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_19,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.439615141963, -13.3340583320956, 15, !- X,Y,Z Vertex 1 {m}
  62.439615141963, -13.3340583320956, 0,  !- X,Y,Z Vertex 2 {m}
  61.8385655027948, -12.9686222931619, 0, !- X,Y,Z Vertex 3 {m}
  61.8385655027948, -12.9686222931619, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.2718883407785, -30.2353544140483, 39, !- X,Y,Z Vertex 1 {m}
  29.9090646613756, -30.8314210370431, 39, !- X,Y,Z Vertex 2 {m}
  30.0747279542399, -31.5221977865572, 39, !- X,Y,Z Vertex 3 {m}
  30.6810125467734, -31.8876523224885, 39, !- X,Y,Z Vertex 4 {m}
  31.3777486292663, -31.7122799529011, 39, !- X,Y,Z Vertex 5 {m}
  33.2438006802399, -32.9474660506839, 39, !- X,Y,Z Vertex 6 {m}
  35, -30.2942955297074, 39,              !- X,Y,Z Vertex 7 {m}
  32.0870439897479, -28.364155086492, 39, !- X,Y,Z Vertex 8 {m}
  30.9633891449327, -30.0599680233995, 39; !- X,Y,Z Vertex 9 {m}

Shading:Building:Detailed,
  Shade_977a747c_20,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.615777995509, -14.0155332152049, 15, !- X,Y,Z Vertex 1 {m}
  62.615777995509, -14.0155332152049, 0,  !- X,Y,Z Vertex 2 {m}
  62.439615141963, -13.3340583320956, 0,  !- X,Y,Z Vertex 3 {m}
  62.439615141963, -13.3340583320956, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_21,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2424650829187, -14.6209031947206, 15, !- X,Y,Z Vertex 1 {m}
  62.2424650829187, -14.6209031947206, 0, !- X,Y,Z Vertex 2 {m}
  62.615777995509, -14.0155332152049, 0,  !- X,Y,Z Vertex 3 {m}
  62.615777995509, -14.0155332152049, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_22,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.5457830971125, -14.7776230842124, 15, !- X,Y,Z Vertex 1 {m}
  61.5457830971125, -14.7776230842124, 0, !- X,Y,Z Vertex 2 {m}
  62.2424650829187, -14.6209031947206, 0, !- X,Y,Z Vertex 3 {m}
  62.2424650829187, -14.6209031947206, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_23,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.3695465359039, -24.1084974173705, 15, !- X,Y,Z Vertex 1 {m}
  55.3695465359039, -24.1084974173705, 0, !- X,Y,Z Vertex 2 {m}
  61.5457830971125, -14.7776230842124, 0, !- X,Y,Z Vertex 3 {m}
  61.5457830971125, -14.7776230842124, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_24,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5871526379039, -24.9140431991096, 15, !- X,Y,Z Vertex 1 {m}
  56.5871526379039, -24.9140431991096, 0, !- X,Y,Z Vertex 2 {m}
  55.3695465359039, -24.1084974173705, 0, !- X,Y,Z Vertex 3 {m}
  55.3695465359039, -24.1084974173705, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_25,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.1559379923989, -31.6375347104172, 15, !- X,Y,Z Vertex 1 {m}
  52.1559379923989, -31.6375347104172, 0, !- X,Y,Z Vertex 2 {m}
  56.5871526379039, -24.9140431991096, 0, !- X,Y,Z Vertex 3 {m}
  56.5871526379039, -24.9140431991096, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_26,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.9330957782938, -30.8319736279796, 15, !- X,Y,Z Vertex 1 {m}
  50.9330957782938, -30.8319736279796, 0, !- X,Y,Z Vertex 2 {m}
  52.1559379923989, -31.6375347104172, 0, !- X,Y,Z Vertex 3 {m}
  52.1559379923989, -31.6375347104172, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_27,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.1031193662336, -40.0916613031427, 15, !- X,Y,Z Vertex 1 {m}
  39.1031193662336, -40.0916613031427, 0, !- X,Y,Z Vertex 2 {m}
  40.6169560473779, -37.8101764878506, 0, !- X,Y,Z Vertex 3 {m}
  40.6169560473779, -37.8101764878506, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_28,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.779479388161, -37.9091135084877, 15, !- X,Y,Z Vertex 1 {m}
  35.779479388161, -37.9091135084877, 0,  !- X,Y,Z Vertex 2 {m}
  39.1031193662336, -40.0916613031427, 0, !- X,Y,Z Vertex 3 {m}
  39.1031193662336, -40.0916613031427, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_29,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7275877759809, -35.9045413889239, 15, !- X,Y,Z Vertex 1 {m}
  32.7275877759809, -35.9045413889239, 0, !- X,Y,Z Vertex 2 {m}
  35.779479388161, -37.9091135084877, 0,  !- X,Y,Z Vertex 3 {m}
  35.779479388161, -37.9091135084877, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.8541318241175, -13.8890911422918, 15, !- X,Y,Z Vertex 1 {m}
  35.4176672437595, -20.6125515306617, 15, !- X,Y,Z Vertex 2 {m}
  36.677098627041, -21.4368730381379, 15, !- X,Y,Z Vertex 3 {m}
  32.0870439897479, -28.364155086492, 15, !- X,Y,Z Vertex 4 {m}
  35, -30.2942955297074, 15,              !- X,Y,Z Vertex 5 {m}
  33.2438006802399, -32.9474660506839, 15, !- X,Y,Z Vertex 6 {m}
  34.2362415382074, -33.6043872496361, 15, !- X,Y,Z Vertex 7 {m}
  32.7275877759809, -35.9045413889239, 15, !- X,Y,Z Vertex 8 {m}
  35.779479388161, -37.9091135084877, 15, !- X,Y,Z Vertex 9 {m}
  39.1031193662336, -40.0916613031427, 15, !- X,Y,Z Vertex 10 {m}
  40.6169560473779, -37.8101764878506, 15, !- X,Y,Z Vertex 11 {m}
  42.4134721785649, -38.9933221141202, 15, !- X,Y,Z Vertex 12 {m}
  44, -36.5843009754697, 15,              !- X,Y,Z Vertex 13 {m}
  46.1868214757514, -38.0268838852576, 15, !- X,Y,Z Vertex 14 {m}
  50.9330957782938, -30.8319736279796, 15, !- X,Y,Z Vertex 15 {m}
  52.1559379923989, -31.6375347104172, 15, !- X,Y,Z Vertex 16 {m}
  56.5871526379039, -24.9140431991096, 15, !- X,Y,Z Vertex 17 {m}
  55.3695465359039, -24.1084974173705, 15, !- X,Y,Z Vertex 18 {m}
  61.5457830971125, -14.7776230842124, 15, !- X,Y,Z Vertex 19 {m}
  62.2424650829187, -14.6209031947206, 15, !- X,Y,Z Vertex 20 {m}
  62.615777995509, -14.0155332152049, 15, !- X,Y,Z Vertex 21 {m}
  62.439615141963, -13.3340583320956, 15, !- X,Y,Z Vertex 22 {m}
  61.8385655027948, -12.9686222931619, 15, !- X,Y,Z Vertex 23 {m}
  61.1575637571648, -13.1347129957999, 15, !- X,Y,Z Vertex 24 {m}
  58.1997578721046, -11.1863840649153, 15, !- X,Y,Z Vertex 25 {m}
  58.8410329633759, -10.2179106788959, 15, !- X,Y,Z Vertex 26 {m}
  52.4550566405658, -6.03079156561449, 15, !- X,Y,Z Vertex 27 {m}
  51.8137807292067, -6.99926400913546, 15, !- X,Y,Z Vertex 28 {m}
  48.8716631850245, -5.06029957703004, 15, !- X,Y,Z Vertex 29 {m}
  48.7059227409907, -4.39750971256444, 15, !- X,Y,Z Vertex 30 {m}
  48.0996655722981, -4.0227289580057, 15, !- X,Y,Z Vertex 31 {m}
  47.4134297003172, -4.18880343048522, 15, !- X,Y,Z Vertex 32 {m}
  47.0453254233714, -4.80351490138719, 15, !- X,Y,Z Vertex 33 {m}
  47.2110154951358, -5.48496228999147, 15, !- X,Y,Z Vertex 34 {m}
  41.113562080033, -14.7134113682682, 15; !- X,Y,Z Vertex 35 {m}

Shading:Building:Detailed,
  Shade_977a747c_30,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.2362415382074, -33.6043872496361, 15, !- X,Y,Z Vertex 1 {m}
  34.2362415382074, -33.6043872496361, 0, !- X,Y,Z Vertex 2 {m}
  32.7275877759809, -35.9045413889239, 0, !- X,Y,Z Vertex 3 {m}
  32.7275877759809, -35.9045413889239, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_31,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.8410329633759, -10.2179106788959, 0, !- X,Y,Z Vertex 1 {m}
  58.1997578721046, -11.1863840649153, 0, !- X,Y,Z Vertex 2 {m}
  61.1575637571648, -13.1347129957999, 0, !- X,Y,Z Vertex 3 {m}
  61.8385655027948, -12.9686222931619, 0, !- X,Y,Z Vertex 4 {m}
  62.439615141963, -13.3340583320956, 0,  !- X,Y,Z Vertex 5 {m}
  62.615777995509, -14.0155332152049, 0,  !- X,Y,Z Vertex 6 {m}
  62.2424650829187, -14.6209031947206, 0, !- X,Y,Z Vertex 7 {m}
  61.5457830971125, -14.7776230842124, 0, !- X,Y,Z Vertex 8 {m}
  55.3695465359039, -24.1084974173705, 0, !- X,Y,Z Vertex 9 {m}
  56.5871526379039, -24.9140431991096, 0, !- X,Y,Z Vertex 10 {m}
  52.1559379923989, -31.6375347104172, 0, !- X,Y,Z Vertex 11 {m}
  50.9330957782938, -30.8319736279796, 0, !- X,Y,Z Vertex 12 {m}
  45.2876335483294, -39.3899691242973, 0, !- X,Y,Z Vertex 13 {m}
  45.4637697180867, -40.0807734092946, 0, !- X,Y,Z Vertex 14 {m}
  45.1009222510754, -40.6861700311551, 0, !- X,Y,Z Vertex 15 {m}
  44.4094454040302, -40.8522299545134, 0, !- X,Y,Z Vertex 16 {m}
  43.7978982784686, -40.496092010128, 0,  !- X,Y,Z Vertex 17 {m}
  43.6322575135989, -39.795987068514, 0,  !- X,Y,Z Vertex 18 {m}
  40.6169560473779, -37.8101764878506, 0, !- X,Y,Z Vertex 19 {m}
  39.1031193662336, -40.0916613031427, 0, !- X,Y,Z Vertex 20 {m}
  35.779479388161, -37.9091135084877, 0,  !- X,Y,Z Vertex 21 {m}
  32.7275877759809, -35.9045413889239, 0, !- X,Y,Z Vertex 22 {m}
  34.2362415382074, -33.6043872496361, 0, !- X,Y,Z Vertex 23 {m}
  31.3777486292663, -31.7122799529011, 0, !- X,Y,Z Vertex 24 {m}
  30.6810125467734, -31.8876523224885, 0, !- X,Y,Z Vertex 25 {m}
  30.0747279542399, -31.5221977865572, 0, !- X,Y,Z Vertex 26 {m}
  29.9090646613756, -30.8314210370431, 0, !- X,Y,Z Vertex 27 {m}
  30.2718883407785, -30.2353544140483, 0, !- X,Y,Z Vertex 28 {m}
  30.9633891449327, -30.0599680233995, 0, !- X,Y,Z Vertex 29 {m}
  36.677098627041, -21.4368730381379, 0,  !- X,Y,Z Vertex 30 {m}
  35.4176672437595, -20.6125515306617, 0, !- X,Y,Z Vertex 31 {m}
  39.8541318241175, -13.8890911422918, 0, !- X,Y,Z Vertex 32 {m}
  41.113562080033, -14.7134113682682, 0,  !- X,Y,Z Vertex 33 {m}
  47.2110154951358, -5.48496228999147, 0, !- X,Y,Z Vertex 34 {m}
  47.0453254233714, -4.80351490138719, 0, !- X,Y,Z Vertex 35 {m}
  47.4134297003172, -4.18880343048522, 0, !- X,Y,Z Vertex 36 {m}
  48.0996655722981, -4.0227289580057, 0,  !- X,Y,Z Vertex 37 {m}
  48.7059227409907, -4.39750971256444, 0, !- X,Y,Z Vertex 38 {m}
  48.8716631850245, -5.06029957703004, 0, !- X,Y,Z Vertex 39 {m}
  51.8137807292067, -6.99926400913546, 0, !- X,Y,Z Vertex 40 {m}
  52.4550566405658, -6.03079156561449, 0; !- X,Y,Z Vertex 41 {m}

Shading:Building:Detailed,
  Shade_977a747c_32,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.1868214757515, -38.0268838852576, 17, !- X,Y,Z Vertex 1 {m}
  46.1868214757514, -38.0268838852576, 15, !- X,Y,Z Vertex 2 {m}
  44, -36.5843009754697, 15,              !- X,Y,Z Vertex 3 {m}
  44, -36.5843009754697, 17;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_33,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44, -36.5843009754697, 17,              !- X,Y,Z Vertex 1 {m}
  44, -36.5843009754697, 15,              !- X,Y,Z Vertex 2 {m}
  42.4134721785649, -38.9933221141202, 15, !- X,Y,Z Vertex 3 {m}
  42.4134721785649, -38.9933221141202, 17; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_34,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44, -36.5843009754697, 17,              !- X,Y,Z Vertex 1 {m}
  42.4134721785649, -38.9933221141202, 17, !- X,Y,Z Vertex 2 {m}
  43.6322575135989, -39.795987068514, 17, !- X,Y,Z Vertex 3 {m}
  43.7978982784686, -40.496092010128, 17, !- X,Y,Z Vertex 4 {m}
  44.4094454040302, -40.8522299545134, 17, !- X,Y,Z Vertex 5 {m}
  45.1009222510754, -40.6861700311551, 17, !- X,Y,Z Vertex 6 {m}
  45.4637697180867, -40.0807734092946, 17, !- X,Y,Z Vertex 7 {m}
  45.2876335483294, -39.3899691242973, 17, !- X,Y,Z Vertex 8 {m}
  46.1868214757515, -38.0268838852576, 17; !- X,Y,Z Vertex 9 {m}

Shading:Building:Detailed,
  Shade_977a747c_35,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.9633891449327, -30.0599680233995, 39, !- X,Y,Z Vertex 1 {m}
  30.9633891449327, -30.0599680233995, 0, !- X,Y,Z Vertex 2 {m}
  30.2718883407785, -30.2353544140483, 0, !- X,Y,Z Vertex 3 {m}
  30.2718883407785, -30.2353544140483, 39; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_36,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.2718883407785, -30.2353544140483, 39, !- X,Y,Z Vertex 1 {m}
  30.2718883407785, -30.2353544140483, 0, !- X,Y,Z Vertex 2 {m}
  29.9090646613756, -30.8314210370431, 0, !- X,Y,Z Vertex 3 {m}
  29.9090646613756, -30.8314210370431, 39; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_37,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9090646613756, -30.8314210370431, 39, !- X,Y,Z Vertex 1 {m}
  29.9090646613756, -30.8314210370431, 0, !- X,Y,Z Vertex 2 {m}
  30.0747279542399, -31.5221977865572, 0, !- X,Y,Z Vertex 3 {m}
  30.0747279542399, -31.5221977865572, 39; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_38,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0747279542399, -31.5221977865572, 39, !- X,Y,Z Vertex 1 {m}
  30.0747279542399, -31.5221977865572, 0, !- X,Y,Z Vertex 2 {m}
  30.6810125467734, -31.8876523224885, 0, !- X,Y,Z Vertex 3 {m}
  30.6810125467734, -31.8876523224885, 39; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_39,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.6810125467734, -31.8876523224885, 39, !- X,Y,Z Vertex 1 {m}
  30.6810125467734, -31.8876523224885, 0, !- X,Y,Z Vertex 2 {m}
  31.3777486292663, -31.7122799529011, 0, !- X,Y,Z Vertex 3 {m}
  31.3777486292663, -31.7122799529011, 39; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.4176672437595, -20.6125515306617, 15, !- X,Y,Z Vertex 1 {m}
  35.4176672437595, -20.6125515306617, 0, !- X,Y,Z Vertex 2 {m}
  36.677098627041, -21.4368730381379, 0,  !- X,Y,Z Vertex 3 {m}
  36.677098627041, -21.4368730381379, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_40,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.3777486292663, -31.7122799529011, 39, !- X,Y,Z Vertex 1 {m}
  31.3777486292663, -31.7122799529011, 0, !- X,Y,Z Vertex 2 {m}
  34.2362415382074, -33.6043872496361, 0, !- X,Y,Z Vertex 3 {m}
  34.2362415382074, -33.6043872496361, 15, !- X,Y,Z Vertex 4 {m}
  33.2438006802399, -32.9474660506839, 15, !- X,Y,Z Vertex 5 {m}
  33.2438006802399, -32.9474660506839, 39; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_977a747c_41,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0870439897479, -28.364155086492, 39, !- X,Y,Z Vertex 1 {m}
  32.0870439897479, -28.364155086492, 15, !- X,Y,Z Vertex 2 {m}
  36.677098627041, -21.4368730381379, 15, !- X,Y,Z Vertex 3 {m}
  36.677098627041, -21.4368730381379, 0,  !- X,Y,Z Vertex 4 {m}
  30.9633891449327, -30.0599680233995, 0, !- X,Y,Z Vertex 5 {m}
  30.9633891449327, -30.0599680233995, 39; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_977a747c_42,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.4637697180867, -40.0807734092946, 17, !- X,Y,Z Vertex 1 {m}
  45.4637697180867, -40.0807734092946, 0, !- X,Y,Z Vertex 2 {m}
  45.2876335483294, -39.3899691242973, 0, !- X,Y,Z Vertex 3 {m}
  45.2876335483294, -39.3899691242973, 17; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_43,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.1009222510754, -40.6861700311551, 17, !- X,Y,Z Vertex 1 {m}
  45.1009222510754, -40.6861700311551, 0, !- X,Y,Z Vertex 2 {m}
  45.4637697180867, -40.0807734092946, 0, !- X,Y,Z Vertex 3 {m}
  45.4637697180867, -40.0807734092946, 17; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_44,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.4094454040302, -40.8522299545134, 17, !- X,Y,Z Vertex 1 {m}
  44.4094454040302, -40.8522299545134, 0, !- X,Y,Z Vertex 2 {m}
  45.1009222510754, -40.6861700311551, 0, !- X,Y,Z Vertex 3 {m}
  45.1009222510754, -40.6861700311551, 17; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_45,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7978982784686, -40.496092010128, 17, !- X,Y,Z Vertex 1 {m}
  43.7978982784686, -40.496092010128, 0,  !- X,Y,Z Vertex 2 {m}
  44.4094454040302, -40.8522299545134, 0, !- X,Y,Z Vertex 3 {m}
  44.4094454040302, -40.8522299545134, 17; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_46,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.6322575135989, -39.795987068514, 17, !- X,Y,Z Vertex 1 {m}
  43.6322575135989, -39.795987068514, 0,  !- X,Y,Z Vertex 2 {m}
  43.7978982784686, -40.496092010128, 0,  !- X,Y,Z Vertex 3 {m}
  43.7978982784686, -40.496092010128, 17; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_47,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6169560473779, -37.8101764878506, 15, !- X,Y,Z Vertex 1 {m}
  40.6169560473779, -37.8101764878506, 0, !- X,Y,Z Vertex 2 {m}
  43.6322575135989, -39.795987068514, 0,  !- X,Y,Z Vertex 3 {m}
  43.6322575135989, -39.795987068514, 17, !- X,Y,Z Vertex 4 {m}
  42.4134721785649, -38.9933221141202, 17, !- X,Y,Z Vertex 5 {m}
  42.4134721785649, -38.9933221141202, 15; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_977a747c_48,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.2876335483294, -39.3899691242973, 17, !- X,Y,Z Vertex 1 {m}
  45.2876335483294, -39.3899691242973, 0, !- X,Y,Z Vertex 2 {m}
  50.9330957782938, -30.8319736279796, 0, !- X,Y,Z Vertex 3 {m}
  50.9330957782938, -30.8319736279796, 15, !- X,Y,Z Vertex 4 {m}
  46.1868214757514, -38.0268838852576, 15, !- X,Y,Z Vertex 5 {m}
  46.1868214757515, -38.0268838852576, 17; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_977a747c_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.8541318241175, -13.8890911422918, 15, !- X,Y,Z Vertex 1 {m}
  39.8541318241175, -13.8890911422918, 0, !- X,Y,Z Vertex 2 {m}
  35.4176672437595, -20.6125515306617, 0, !- X,Y,Z Vertex 3 {m}
  35.4176672437595, -20.6125515306617, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.113562080033, -14.7134113682682, 15, !- X,Y,Z Vertex 1 {m}
  41.113562080033, -14.7134113682682, 0,  !- X,Y,Z Vertex 2 {m}
  39.8541318241175, -13.8890911422918, 0, !- X,Y,Z Vertex 3 {m}
  39.8541318241175, -13.8890911422918, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.2110154951358, -5.48496228999147, 15, !- X,Y,Z Vertex 1 {m}
  47.2110154951358, -5.48496228999147, 0, !- X,Y,Z Vertex 2 {m}
  41.113562080033, -14.7134113682682, 0,  !- X,Y,Z Vertex 3 {m}
  41.113562080033, -14.7134113682682, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0453254233714, -4.80351490138719, 15, !- X,Y,Z Vertex 1 {m}
  47.0453254233714, -4.80351490138719, 0, !- X,Y,Z Vertex 2 {m}
  47.2110154951358, -5.48496228999147, 0, !- X,Y,Z Vertex 3 {m}
  47.2110154951358, -5.48496228999147, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_977a747c_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4134297003172, -4.18880343048522, 15, !- X,Y,Z Vertex 1 {m}
  47.4134297003172, -4.18880343048522, 0, !- X,Y,Z Vertex 2 {m}
  47.0453254233714, -4.80351490138719, 0, !- X,Y,Z Vertex 3 {m}
  47.0453254233714, -4.80351490138719, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_987d7d08,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.794844168406, 27.9839825657848, 4.5, !- X,Y,Z Vertex 1 {m}
  -30.794844168406, 27.9839825657848, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -30.887024536458, 28.3216255425306, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -30.887024536458, 28.3216255425306, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9b0bfc73,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.1064334854061, 37.5386517290588, 4.5, !- X,Y,Z Vertex 1 {m}
  -35.1064334854061, 37.5386517290588, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -35.1986138534581, 37.8762947058047, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -35.1986138534581, 37.8762947058047, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9dacf6ba,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.547638257722, -2.41322084163287, 18.3202771501541, !- X,Y,Z Vertex 1 {m}
  -50.5527731389704, -2.39441253541143, 17.9890794115067, !- X,Y,Z Vertex 2 {m}
  -34.5513901238746, 1.97414679281299, 17.9890794115067, !- X,Y,Z Vertex 3 {m}
  -34.5462552426263, 1.95533848659156, 18.3202771501541; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_abbfd63a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.483254851406, 18.4293134025107, 4.5, !- X,Y,Z Vertex 1 {m}
  -26.483254851406, 18.4293134025107, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -26.575435219458, 18.7669563792565, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -26.575435219458, 18.7669563792565, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ba9a5b48,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.603305404594, 4.47847354476617, 11.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.5374622845568, 4.2372999899477, 11.5140043625832, !- X,Y,Z Vertex 2 {m}
  -51.1961802765365, -0.0377078945185301, 11.5140043625832, !- X,Y,Z Vertex 3 {m}
  -51.2620233965737, 0.20346566029993, 11.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c03a94c7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 8, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 8, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 8; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cdb28589,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0765604442968, 2.54908510621846, 15.0140043625832, !- X,Y,Z Vertex 1 {m}
  -35.0107173242597, 2.3079115514, 15.0140043625832, !- X,Y,Z Vertex 2 {m}
  -50.6694353162394, -1.96709633306623, 15.0140043625832, !- X,Y,Z Vertex 3 {m}
  -50.7352784362765, -1.72592277824777, 15.0140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.02882621029637, -36.0455633445377, 4.60000000000001, !- X,Y,Z Vertex 1 {m}
  -6.02882621029637, -36.0455633445377, -0.399999999999988, !- X,Y,Z Vertex 2 {m}
  -5.70363361984681, -36.766008442105, -0.399999999999988, !- X,Y,Z Vertex 3 {m}
  -5.70363361984681, -36.766008442105, 4.60000000000001; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.70363361984681, -36.766008442105, 4.60000000000001, !- X,Y,Z Vertex 1 {m}
  -5.70363361984681, -36.766008442105, -0.399999999999988, !- X,Y,Z Vertex 2 {m}
  -2.48505319579601, -35.3130318862656, -0.399999999999985, !- X,Y,Z Vertex 3 {m}
  -2.48505319579601, -35.3130318862656, 4.60000000000001; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_10,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.2873874639703, -60.5350118413531, 4.6, !- X,Y,Z Vertex 1 {m}
  -68.2873874639703, -60.5350118413531, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -54.8848619255984, -56.8416796994932, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  -54.8848619255984, -56.8416796994932, 4.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_11,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -54.8848619255984, -56.8416796994932, 4.6, !- X,Y,Z Vertex 1 {m}
  -54.8848619255984, -56.8416796994932, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -55.7981510380504, -53.4964375283626, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  -55.7981510380504, -53.4964375283626, 4.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_12,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -55.7981510380504, -53.4964375283626, 4.6, !- X,Y,Z Vertex 1 {m}
  -55.7981510380504, -53.4964375283626, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -50.864427881445, -52.2362497094321, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  -50.864427881445, -52.2362497094321, 4.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_13,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.864427881445, -52.2362497094321, 4.6, !- X,Y,Z Vertex 1 {m}
  -50.864427881445, -52.2362497094321, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -48.4601661107221, -60.9587175663111, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  -48.4601661107221, -60.9587175663111, 4.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_14,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.6377892245193, -30.2366630569021, 22.6, !- X,Y,Z Vertex 1 {m}
  -66.779028610528, -66.0078961341327, 22.6, !- X,Y,Z Vertex 2 {m}
  -63.7613497618966, -60.2063124988201, 22.6, !- X,Y,Z Vertex 3 {m}
  -66.1728711524682, -51.3732683484696, 22.6, !- X,Y,Z Vertex 4 {m}
  -33.3040653573374, -42.3997109985548, 22.6, !- X,Y,Z Vertex 5 {m}
  -37.5787613514598, -43.4537333670298, 22.6, !- X,Y,Z Vertex 6 {m}
  -60.5063102532704, -49.7132146589802, 22.6, !- X,Y,Z Vertex 7 {m}
  -64.9630838233682, -33.388715997387, 22.6, !- X,Y,Z Vertex 8 {m}
  -42.0355349215576, -27.1292347054365, 22.6, !- X,Y,Z Vertex 9 {m}
  -37.5787613514598, -43.4537333670298, 22.6, !- X,Y,Z Vertex 10 {m}
  -33.3040653573374, -42.3997109985548, 22.6, !- X,Y,Z Vertex 11 {m}
  -30.8925439667658, -51.2327551489053, 22.6, !- X,Y,Z Vertex 12 {m}
  -63.7613497618966, -60.2063124988201, 22.6, !- X,Y,Z Vertex 13 {m}
  -66.779028610528, -66.0078961341327, 22.6, !- X,Y,Z Vertex 14 {m}
  -23.9981484811204, -54.216317750691, 22.6, !- X,Y,Z Vertex 15 {m}
  -30.6240727639376, -30.1586832954673, 22.6, !- X,Y,Z Vertex 16 {m}
  -21.1379712458085, -27.5443649019632, 22.6, !- X,Y,Z Vertex 17 {m}
  -26.1978996978288, -16.3369946073933, 22.6; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_15,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.1379712458085, -27.5443649019632, 22.6, !- X,Y,Z Vertex 1 {m}
  -21.1378937305441, -27.544329904554, 15, !- X,Y,Z Vertex 2 {m}
  -26.1978996978288, -16.3369946073933, 15, !- X,Y,Z Vertex 3 {m}
  -26.1978996978288, -16.3369946073933, 22.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_16,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -72.3903256498954, -37.3711083715966, 4.6, !- X,Y,Z Vertex 1 {m}
  -71.5037275297008, -40.5939093297381, 4.6, !- X,Y,Z Vertex 2 {m}
  -73.6223566902748, -41.1777685603712, 4.6, !- X,Y,Z Vertex 3 {m}
  -74.5107264268846, -37.9544342944058, 4.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_17,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.864427881445, -52.2362497094321, 4.6, !- X,Y,Z Vertex 1 {m}
  -48.4601661107221, -60.9587175663111, 4.6, !- X,Y,Z Vertex 2 {m}
  -66.779028610528, -66.0078961341327, 4.6, !- X,Y,Z Vertex 3 {m}
  -68.2873874639703, -60.5350118413531, 4.6, !- X,Y,Z Vertex 4 {m}
  -54.8848619255984, -56.8416796994932, 4.6, !- X,Y,Z Vertex 5 {m}
  -55.7981510380504, -53.4964375283626, 4.6; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_18,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -66.779028610528, -66.0078961341327, 22.6, !- X,Y,Z Vertex 1 {m}
  -66.779028610528, -66.0078961341327, 4.6, !- X,Y,Z Vertex 2 {m}
  -48.4601661107221, -60.9587175663111, 4.6, !- X,Y,Z Vertex 3 {m}
  -48.4601661107221, -60.9587175663111, -0.399999999999999, !- X,Y,Z Vertex 4 {m}
  -23.9981484811204, -54.216317750691, -0.399999999999999, !- X,Y,Z Vertex 5 {m}
  -23.9981484811204, -54.216317750691, 22.6; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_19,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.6377892245193, -30.2366630569021, 22.6, !- X,Y,Z Vertex 1 {m}
  -76.6377892245193, -30.2366630569021, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -74.5107264268846, -37.9544342944058, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  -74.5107264268846, -37.9544342944058, 4.6, !- X,Y,Z Vertex 4 {m}
  -73.6223566902748, -41.1777685603712, 4.6, !- X,Y,Z Vertex 5 {m}
  -73.6223566902748, -41.1777685603712, -0.399999999999999, !- X,Y,Z Vertex 6 {m}
  -68.2873874639703, -60.5350118413531, -0.399999999999999, !- X,Y,Z Vertex 7 {m}
  -68.2873874639703, -60.5350118413531, 4.6, !- X,Y,Z Vertex 8 {m}
  -66.779028610528, -66.0078961341327, 4.6, !- X,Y,Z Vertex 9 {m}
  -66.779028610528, -66.0078961341327, 22.6; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.48505319579601, -35.3130318862656, 4.60000000000001, !- X,Y,Z Vertex 1 {m}
  -2.48505319579601, -35.3130318862656, -0.399999999999985, !- X,Y,Z Vertex 2 {m}
  -2.46775377299974, -35.3052224045749, -0.399999999999985, !- X,Y,Z Vertex 3 {m}
  -2.46775377299974, -35.3052224045749, 4.60000000000001; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_20,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.7613497618966, -60.2063124988201, 27.2, !- X,Y,Z Vertex 1 {m}
  -63.7613497618966, -60.2063124988201, 22.6, !- X,Y,Z Vertex 2 {m}
  -30.8925439667658, -51.2327551489053, 22.6, !- X,Y,Z Vertex 3 {m}
  -30.8925439667658, -51.2327551489053, 27.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_21,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.8925439667658, -51.2327551489053, 27.2, !- X,Y,Z Vertex 1 {m}
  -30.8925439667658, -51.2327551489053, 22.6, !- X,Y,Z Vertex 2 {m}
  -33.3040653573374, -42.3997109985548, 22.6, !- X,Y,Z Vertex 3 {m}
  -33.3040653573374, -42.3997109985548, 27.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_22,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.3040653573374, -42.3997109985548, 27.2, !- X,Y,Z Vertex 1 {m}
  -33.3040653573374, -42.3997109985548, 22.6, !- X,Y,Z Vertex 2 {m}
  -66.1728711524681, -51.3732683484696, 22.6, !- X,Y,Z Vertex 3 {m}
  -66.1728711524681, -51.3732683484696, 27.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_23,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -66.1728711524681, -51.3732683484696, 27.2, !- X,Y,Z Vertex 1 {m}
  -66.1728711524681, -51.3732683484696, 22.6, !- X,Y,Z Vertex 2 {m}
  -63.7613497618966, -60.2063124988201, 22.6, !- X,Y,Z Vertex 3 {m}
  -63.7613497618966, -60.2063124988201, 27.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_24,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -66.1728711524681, -51.3732683484696, 27.2, !- X,Y,Z Vertex 1 {m}
  -63.7613497618966, -60.2063124988201, 27.2, !- X,Y,Z Vertex 2 {m}
  -30.8925439667658, -51.2327551489053, 27.2, !- X,Y,Z Vertex 3 {m}
  -33.3040653573374, -42.3997109985548, 27.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_25,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -60.5063102532704, -49.7132146589802, 25.6, !- X,Y,Z Vertex 1 {m}
  -60.5063102532704, -49.7132146589802, 22.6, !- X,Y,Z Vertex 2 {m}
  -37.5787613514598, -43.4537333670298, 22.6, !- X,Y,Z Vertex 3 {m}
  -37.5787613514598, -43.4537333670298, 25.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_26,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.5787613514598, -43.4537333670298, 25.6, !- X,Y,Z Vertex 1 {m}
  -37.5787613514598, -43.4537333670298, 22.6, !- X,Y,Z Vertex 2 {m}
  -42.0355349215576, -27.1292347054365, 22.6, !- X,Y,Z Vertex 3 {m}
  -42.0355349215576, -27.1292347054365, 25.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_27,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.0355349215576, -27.1292347054365, 25.6, !- X,Y,Z Vertex 1 {m}
  -42.0355349215576, -27.1292347054365, 22.6, !- X,Y,Z Vertex 2 {m}
  -64.9630838233682, -33.388715997387, 22.6, !- X,Y,Z Vertex 3 {m}
  -64.9630838233682, -33.388715997387, 25.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_28,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -64.9630838233682, -33.388715997387, 25.6, !- X,Y,Z Vertex 1 {m}
  -64.9630838233682, -33.388715997387, 22.6, !- X,Y,Z Vertex 2 {m}
  -60.5063102532704, -49.7132146589802, 22.6, !- X,Y,Z Vertex 3 {m}
  -60.5063102532704, -49.7132146589802, 25.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_29,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -64.9630838233682, -33.388715997387, 25.6, !- X,Y,Z Vertex 1 {m}
  -60.5063102532704, -49.7132146589802, 25.6, !- X,Y,Z Vertex 2 {m}
  -37.5787613514598, -43.4537333670298, 25.6, !- X,Y,Z Vertex 3 {m}
  -42.0355349215576, -27.1292347054365, 25.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.43258430512022, -40.0929161257325, 4.60000000000001, !- X,Y,Z Vertex 1 {m}
  -6.43258430512022, -40.0929161257325, -0.399999999999985, !- X,Y,Z Vertex 2 {m}
  -6.47534163922626, -39.9986230807226, -0.399999999999988, !- X,Y,Z Vertex 3 {m}
  -6.47534163922626, -39.9986230807226, 4.60000000000001; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_30,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.132546007878, 12.8326841806187, 34.4, !- X,Y,Z Vertex 1 {m}
  -74.132546007878, 12.8326841806187, 29.8, !- X,Y,Z Vertex 2 {m}
  -83.1327198257309, 10.3525125699584, 29.8, !- X,Y,Z Vertex 3 {m}
  -83.1327198257309, 10.3525125699584, 34.4; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_31,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.9211488416891, -1.30180076888936, 34.4, !- X,Y,Z Vertex 1 {m}
  -79.9211488416891, -1.30180076888936, 29.8, !- X,Y,Z Vertex 2 {m}
  -70.9209750238361, 1.17837084177091, 29.8, !- X,Y,Z Vertex 3 {m}
  -70.9209750238361, 1.17837084177091, 34.4; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_32,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -83.1327198257309, 10.3525125699584, 34.4, !- X,Y,Z Vertex 1 {m}
  -79.9211488416891, -1.30180076888936, 34.4, !- X,Y,Z Vertex 2 {m}
  -70.9209750238361, 1.17837084177091, 34.4, !- X,Y,Z Vertex 3 {m}
  -74.132546007878, 12.8326841806187, 34.4; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_33,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -78.0578321585668, 27.0769636849731, 0, !- X,Y,Z Vertex 1 {m}
  -68.5902746626048, -7.27939404766354, 0, !- X,Y,Z Vertex 2 {m}
  -81.9160064559135, -10.9515566473989, 0, !- X,Y,Z Vertex 3 {m}
  -91.3835639518754, 23.4048010852378, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_34,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -91.3835639518754, 23.4048010852378, 22.6, !- X,Y,Z Vertex 1 {m}
  -81.9160064559135, -10.9515566473989, 22.6, !- X,Y,Z Vertex 2 {m}
  -77.5904484804578, -9.75956565832382, 22.6, !- X,Y,Z Vertex 3 {m}
  -87.0580059764197, 24.5967920743129, 22.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_35,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.9211488416891, -1.30180076888936, 29.8, !- X,Y,Z Vertex 1 {m}
  -77.5904484804578, -9.7595656583238, 29.8, !- X,Y,Z Vertex 2 {m}
  -68.5902746626048, -7.27939404766353, 29.8, !- X,Y,Z Vertex 3 {m}
  -70.9209750238361, 1.17837084177091, 29.8; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_36,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -87.0580059764197, 24.5967920743129, 29.8, !- X,Y,Z Vertex 1 {m}
  -83.1327198257309, 10.3525125699584, 29.8, !- X,Y,Z Vertex 2 {m}
  -74.132546007878, 12.8326841806187, 29.8, !- X,Y,Z Vertex 3 {m}
  -78.0578321585668, 27.0769636849731, 29.8; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_37,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -87.0580059764197, 24.5967920743129, 29.8, !- X,Y,Z Vertex 1 {m}
  -87.0580059764197, 24.5967920743129, 22.6, !- X,Y,Z Vertex 2 {m}
  -77.5904484804578, -9.75956565832382, 22.6, !- X,Y,Z Vertex 3 {m}
  -77.5904484804578, -9.7595656583238, 29.8, !- X,Y,Z Vertex 4 {m}
  -79.9211488416891, -1.30180076888936, 29.8, !- X,Y,Z Vertex 5 {m}
  -79.9211488416891, -1.30180076888936, 34.4, !- X,Y,Z Vertex 6 {m}
  -83.1327198257309, 10.3525125699584, 34.4, !- X,Y,Z Vertex 7 {m}
  -83.1327198257309, 10.3525125699584, 29.8; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_38,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -78.0578321585668, 27.0769636849731, 29.8, !- X,Y,Z Vertex 1 {m}
  -78.0578321585668, 27.0769636849731, 0, !- X,Y,Z Vertex 2 {m}
  -91.3835639518754, 23.4048010852378, 0, !- X,Y,Z Vertex 3 {m}
  -91.3835639518754, 23.4048010852378, 22.6, !- X,Y,Z Vertex 4 {m}
  -87.0580059764197, 24.5967920743129, 22.6, !- X,Y,Z Vertex 5 {m}
  -87.0580059764197, 24.5967920743129, 29.8; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_39,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.5904484804578, -9.7595656583238, 29.8, !- X,Y,Z Vertex 1 {m}
  -77.5904484804578, -9.75956565832382, 22.6, !- X,Y,Z Vertex 2 {m}
  -81.9160064559135, -10.9515566473989, 22.6, !- X,Y,Z Vertex 3 {m}
  -81.9160064559135, -10.9515566473989, 11.812613137418, !- X,Y,Z Vertex 4 {m}
  -68.5902746626048, -7.27939404766353, 11.812613137418, !- X,Y,Z Vertex 5 {m}
  -68.5902746626048, -7.27939404766353, 29.8; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.47534163922626, -39.9986230807226, 4.60000000000001, !- X,Y,Z Vertex 1 {m}
  -6.47534163922626, -39.9986230807226, -0.399999999999988, !- X,Y,Z Vertex 2 {m}
  -7.88785113669142, -36.8836061039638, -0.399999999999988, !- X,Y,Z Vertex 3 {m}
  -7.88785113669142, -36.8836061039638, 4.60000000000001; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_40,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -81.9160064559135, -10.9515566473989, 11.812613137418, !- X,Y,Z Vertex 1 {m}
  -76.6041757116116, -30.2274002157416, 11.812613137418, !- X,Y,Z Vertex 2 {m}
  -63.2784427906383, -26.5552417081338, 11.812613137418, !- X,Y,Z Vertex 3 {m}
  -68.5902746626048, -7.27939404766353, 11.812613137418; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_41,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.2322512813291, -12.2073766278089, 3.28058913368068e-10, !- X,Y,Z Vertex 1 {m}
  -63.2784217254964, -26.5552359032343, 3.28057028668677e-10, !- X,Y,Z Vertex 2 {m}
  -76.6041546461276, -30.2273944107479, 4.20218542908106e-05, !- X,Y,Z Vertex 3 {m}
  -80.5579830742956, -15.87953922745, 4.20218542926953e-05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_42,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.2322723834364, -12.2073824429019, 4.60807253520045, !- X,Y,Z Vertex 1 {m}
  -67.2322512813291, -12.2073766278089, 3.28058913368068e-10, !- X,Y,Z Vertex 2 {m}
  -80.5579830742956, -15.87953922745, 4.20218542926953e-05, !- X,Y,Z Vertex 3 {m}
  -80.5580041764029, -15.879545042543, 4.60811455672668; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_43,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.5902746626048, -7.27939404766354, 4.61261313741804, !- X,Y,Z Vertex 1 {m}
  -67.2322723834364, -12.2073824429019, 4.60807253520045, !- X,Y,Z Vertex 2 {m}
  -80.5580041764029, -15.879545042543, 4.60811455672668, !- X,Y,Z Vertex 3 {m}
  -81.9160064559135, -10.9515566473989, 4.61261313741804; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_44,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -81.9160064559135, -10.9515566473989, 4.61261313741804, !- X,Y,Z Vertex 1 {m}
  -81.9160064559135, -10.9515566473989, 0, !- X,Y,Z Vertex 2 {m}
  -68.5902746626048, -7.27939404766354, 0, !- X,Y,Z Vertex 3 {m}
  -68.5902746626048, -7.27939404766354, 4.61261313741804; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_45,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -91.3835639518754, 23.4048010852378, 22.6, !- X,Y,Z Vertex 1 {m}
  -91.3835639518754, 23.4048010852378, 0, !- X,Y,Z Vertex 2 {m}
  -81.9160064559135, -10.9515566473989, 0, !- X,Y,Z Vertex 3 {m}
  -81.9160064559135, -10.9515566473989, 4.61261313741804, !- X,Y,Z Vertex 4 {m}
  -80.5580041764029, -15.879545042543, 4.60811455672668, !- X,Y,Z Vertex 5 {m}
  -80.5579830742956, -15.87953922745, 4.20218542926953e-05, !- X,Y,Z Vertex 6 {m}
  -76.6041546461276, -30.2273944107479, 4.20218542908106e-05, !- X,Y,Z Vertex 7 {m}
  -76.6041757116116, -30.2274002157416, 11.812613137418, !- X,Y,Z Vertex 8 {m}
  -81.9160064559135, -10.9515566473989, 11.812613137418, !- X,Y,Z Vertex 9 {m}
  -81.9160064559135, -10.9515566473989, 22.6; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_46,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.5902746626048, -7.27939404766353, 29.8, !- X,Y,Z Vertex 1 {m}
  -68.5902746626048, -7.27939404766353, 11.812613137418, !- X,Y,Z Vertex 2 {m}
  -63.2784427906383, -26.5552417081338, 11.812613137418, !- X,Y,Z Vertex 3 {m}
  -63.2784217254964, -26.5552359032343, 3.28057028668677e-10, !- X,Y,Z Vertex 4 {m}
  -67.2322512813291, -12.2073766278089, 3.28058913368068e-10, !- X,Y,Z Vertex 5 {m}
  -67.2322723834364, -12.2073824429019, 4.60807253520045, !- X,Y,Z Vertex 6 {m}
  -68.5902746626048, -7.27939404766354, 4.61261313741804, !- X,Y,Z Vertex 7 {m}
  -68.5902746626048, -7.27939404766354, 0, !- X,Y,Z Vertex 8 {m}
  -78.0578321585668, 27.0769636849731, 0, !- X,Y,Z Vertex 9 {m}
  -78.0578321585668, 27.0769636849731, 29.8, !- X,Y,Z Vertex 10 {m}
  -74.132546007878, 12.8326841806187, 29.8, !- X,Y,Z Vertex 11 {m}
  -74.132546007878, 12.8326841806187, 34.4, !- X,Y,Z Vertex 12 {m}
  -70.9209750238361, 1.17837084177091, 34.4, !- X,Y,Z Vertex 13 {m}
  -70.9209750238361, 1.17837084177091, 29.8; !- X,Y,Z Vertex 14 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_47,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.9981484811204, -54.216317750691, 22.6, !- X,Y,Z Vertex 1 {m}
  -23.9981484811204, -54.216317750691, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -30.6240727639376, -30.1586832954673, -0.4, !- X,Y,Z Vertex 3 {m}
  -30.6240727639376, -30.1586832954673, 22.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_48,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.46775377299974, -35.3052224045749, 4.60000000000001, !- X,Y,Z Vertex 1 {m}
  -1.34365500589457, -37.7953126420841, 4.60000000000001, !- X,Y,Z Vertex 2 {m}
  -6.43258430512022, -40.0929161257325, 4.60000000000001, !- X,Y,Z Vertex 3 {m}
  -6.47534163922626, -39.9986230807226, 4.60000000000001, !- X,Y,Z Vertex 4 {m}
  -7.88785113669142, -36.8836061039638, 4.60000000000001, !- X,Y,Z Vertex 5 {m}
  -6.02882621029637, -36.0455633445377, 4.60000000000001, !- X,Y,Z Vertex 6 {m}
  -5.70363361984681, -36.766008442105, 4.60000000000001, !- X,Y,Z Vertex 7 {m}
  -2.48505319579601, -35.3130318862656, 4.60000000000001; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_49,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.7086238103679, -12.6197687328115, 15, !- X,Y,Z Vertex 1 {m}
  -12.7086238103679, -12.6197687328115, -0.399999999999991, !- X,Y,Z Vertex 2 {m}
  -76.6377892245193, -30.2366630569021, -0.400000000000006, !- X,Y,Z Vertex 3 {m}
  -76.6041546461276, -30.2273944107478, 4.20218542842576e-05, !- X,Y,Z Vertex 4 {m}
  -63.2784217254964, -26.5552359032343, 3.28050475673081e-10, !- X,Y,Z Vertex 5 {m}
  -63.2784427906383, -26.5552417081338, 11.812613137418, !- X,Y,Z Vertex 6 {m}
  -76.6041757116116, -30.2274002157416, 11.812613137418, !- X,Y,Z Vertex 7 {m}
  -76.6041546461276, -30.2273944107478, 4.20218542842576e-05, !- X,Y,Z Vertex 8 {m}
  -76.6377892245193, -30.2366630569021, -0.400000000000006, !- X,Y,Z Vertex 9 {m}
  -76.6377892245193, -30.2366630569021, 22.6, !- X,Y,Z Vertex 10 {m}
  -26.1978996978288, -16.3369946073933, 22.6, !- X,Y,Z Vertex 11 {m}
  -26.1978996978288, -16.3369946073933, 15; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.88785113669142, -36.8836061039638, 4.60000000000001, !- X,Y,Z Vertex 1 {m}
  -7.88785113669142, -36.8836061039638, -0.399999999999988, !- X,Y,Z Vertex 2 {m}
  -6.02882621029637, -36.0455633445377, -0.399999999999988, !- X,Y,Z Vertex 3 {m}
  -6.02882621029637, -36.0455633445377, 4.60000000000001; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_50,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.6240727639376, -30.1586832954673, 22.6, !- X,Y,Z Vertex 1 {m}
  -30.6240727639376, -30.1586832954673, -0.4, !- X,Y,Z Vertex 2 {m}
  -21.1378937305441, -27.544329904554, -0.399999999999985, !- X,Y,Z Vertex 3 {m}
  -21.1378937305441, -27.544329904554, 15, !- X,Y,Z Vertex 4 {m}
  -21.1379712458085, -27.5443649019632, 22.6; !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_51,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.1378937305441, -27.544329904554, 15, !- X,Y,Z Vertex 1 {m}
  -21.1378937305441, -27.544329904554, -0.399999999999985, !- X,Y,Z Vertex 2 {m}
  -13.9416498277987, -43.4831882418091, -0.399999999999985, !- X,Y,Z Vertex 3 {m}
  -13.9416498277987, -43.4831882418091, 15; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_52,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.9416498277987, -43.4831882418091, 15, !- X,Y,Z Vertex 1 {m}
  -13.9416498277987, -43.4831882418091, -0.399999999999985, !- X,Y,Z Vertex 2 {m}
  -6.43258430512022, -40.0929161257325, -0.399999999999985, !- X,Y,Z Vertex 3 {m}
  -6.43258430512022, -40.0929161257325, 4.60000000000001, !- X,Y,Z Vertex 4 {m}
  -1.34365500589457, -37.7953126420841, 4.60000000000001, !- X,Y,Z Vertex 5 {m}
  -1.34365500589457, -37.7953126420841, 15; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_53,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.7086238103679, -12.6197687328115, -0.399999999999985, !- X,Y,Z Vertex 1 {m}
  -2.46775377299974, -35.3052224045749, -0.399999999999985, !- X,Y,Z Vertex 2 {m}
  -2.48505319579601, -35.3130318862656, -0.399999999999985, !- X,Y,Z Vertex 3 {m}
  -5.70363361984681, -36.766008442105, -0.399999999999988, !- X,Y,Z Vertex 4 {m}
  -6.02882621029637, -36.0455633445377, -0.399999999999988, !- X,Y,Z Vertex 5 {m}
  -7.88785113669142, -36.8836061039638, -0.399999999999988, !- X,Y,Z Vertex 6 {m}
  -6.47534163922626, -39.9986230807226, -0.399999999999988, !- X,Y,Z Vertex 7 {m}
  -6.43258430512022, -40.0929161257325, -0.399999999999985, !- X,Y,Z Vertex 8 {m}
  -13.9416498277987, -43.4831882418091, -0.399999999999985, !- X,Y,Z Vertex 9 {m}
  -21.1378937305441, -27.544329904554, -0.399999999999985, !- X,Y,Z Vertex 10 {m}
  -30.6240727639376, -30.1586832954673, -0.4, !- X,Y,Z Vertex 11 {m}
  -23.9981484811204, -54.216317750691, -0.399999999999999, !- X,Y,Z Vertex 12 {m}
  -48.4601661107221, -60.9587175663111, -0.399999999999999, !- X,Y,Z Vertex 13 {m}
  -50.864427881445, -52.2362497094321, -0.399999999999999, !- X,Y,Z Vertex 14 {m}
  -55.7981510380504, -53.4964375283626, -0.399999999999999, !- X,Y,Z Vertex 15 {m}
  -54.8848619255984, -56.8416796994932, -0.399999999999999, !- X,Y,Z Vertex 16 {m}
  -68.2873874639703, -60.5350118413531, -0.399999999999999, !- X,Y,Z Vertex 17 {m}
  -73.6223566902748, -41.1777685603712, -0.399999999999999, !- X,Y,Z Vertex 18 {m}
  -71.5037275297008, -40.5939093297381, -0.399999999999999, !- X,Y,Z Vertex 19 {m}
  -72.3903256498954, -37.3711083715966, -0.399999999999999, !- X,Y,Z Vertex 20 {m}
  -74.5107264268846, -37.9544342944058, -0.399999999999999, !- X,Y,Z Vertex 21 {m}
  -76.6377892245193, -30.2366630569021, -0.399999999999999; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_54,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.34365500589457, -37.7953126420841, 15, !- X,Y,Z Vertex 1 {m}
  -1.34365500589457, -37.7953126420841, 4.60000000000001, !- X,Y,Z Vertex 2 {m}
  -2.46775377299974, -35.3052224045749, 4.60000000000001, !- X,Y,Z Vertex 3 {m}
  -2.46775377299974, -35.3052224045749, -0.399999999999985, !- X,Y,Z Vertex 4 {m}
  -12.7086238103679, -12.6197687328115, -0.399999999999985, !- X,Y,Z Vertex 5 {m}
  -12.7086238103679, -12.6197687328115, 15; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.1978996978288, -16.3369946073933, 15, !- X,Y,Z Vertex 1 {m}
  -21.1378937305441, -27.544329904554, 15, !- X,Y,Z Vertex 2 {m}
  -13.9416498277987, -43.4831882418091, 15, !- X,Y,Z Vertex 3 {m}
  -1.34365500589457, -37.7953126420841, 15, !- X,Y,Z Vertex 4 {m}
  -12.7086238103679, -12.6197687328115, 15; !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.5107264268846, -37.9544342944058, 4.6, !- X,Y,Z Vertex 1 {m}
  -74.5107264268846, -37.9544342944058, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -72.3903256498954, -37.3711083715966, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  -72.3903256498954, -37.3711083715966, 4.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -72.3903256498954, -37.3711083715966, 4.6, !- X,Y,Z Vertex 1 {m}
  -72.3903256498954, -37.3711083715966, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -71.5037275297008, -40.5939093297381, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  -71.5037275297008, -40.5939093297381, 4.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1eb318e_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.5037275297008, -40.5939093297381, 4.6, !- X,Y,Z Vertex 1 {m}
  -71.5037275297008, -40.5939093297381, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  -73.6223566902748, -41.1777685603712, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  -73.6223566902748, -41.1777685603712, 4.6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d73ce428,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 22, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 22, !- X,Y,Z Vertex 3 {m}
  -35.3323483270836, 37.9816499967642, 22; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dabc9441,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.269204562529, 36.6771046047577, 22, !- X,Y,Z Vertex 1 {m}
  -38.269204562529, 36.6771046047577, 8,  !- X,Y,Z Vertex 2 {m}
  -38.8518966827906, 36.4174726572475, 8, !- X,Y,Z Vertex 3 {m}
  -38.8518966827906, 36.4174726572475, 22; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f2c62c01,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3399329244454, 3.51377932549232, 11.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.2740898044082, 3.27260577067385, 11.5140043625832, !- X,Y,Z Vertex 2 {m}
  -50.9328077963879, -1.00240211379238, 11.5140043625832, !- X,Y,Z Vertex 3 {m}
  -50.9986509164251, -0.761228558973922, 11.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7783931,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0765604442968, 2.54908510621846, 11.5140043625832, !- X,Y,Z Vertex 1 {m}
  -35.0107173242597, 2.3079115514, 11.5140043625832, !- X,Y,Z Vertex 2 {m}
  -50.6694353162394, -1.96709633306623, 11.5140043625832, !- X,Y,Z Vertex 3 {m}
  -50.7352784362765, -1.72592277824777, 11.5140043625832; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f97880b4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.3323483270836, 37.9816499967642, 8, !- X,Y,Z Vertex 1 {m}
  -35.3323483270836, 37.9816499967642, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.9150404473452, 37.722018049254, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.9150404473452, 37.722018049254, 8;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fbd54d01,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.657162031806, 29.8949163984396, 4.5, !- X,Y,Z Vertex 1 {m}
  -31.657162031806, 29.8949163984396, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -31.749342399858, 30.2325593751854, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -31.749342399858, 30.2325593751854, 4.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ffe071a5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -44.9514938976796, -0.718522486967635, 21.8711809792519, !- X,Y,Z Vertex 1 {m}
  -44.9514938976796, -0.718522486967635, -0.128819020748134, !- X,Y,Z Vertex 2 {m}
  -44.6144446870501, -0.624167241951714, -0.128819020748134, !- X,Y,Z Vertex 3 {m}
  -44.6144446870501, -0.624167241951714, 21.8711809792519; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone1-1_Atrium_122d7807,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  25.49,                                  !- Ceiling Height {m}
  5420.6243496571,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone1-1_Atrium_122d7807_Space,          !- Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  1-1_atrium_br_;                         !- Space Type

SpaceList,
  1-1_atrium_br_,                         !- Name
  Zone1-1_Atrium_122d7807_Space;          !- Space Name 1

Lights,
  lt_1-1_atrium_br_,                      !- Name
  1-1_atrium_br_,                         !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_1-1_atrium_br_,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.75,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_1-1_atrium_br__Sunday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Weekday, !-  
lt_sch_1-1_atrium_br__Sunday, !-  
lt_sch_1-1_atrium_br__Hol 1, !-  
lt_sch_1-1_atrium_br__Monday_SmrDsn 1, !-  
lt_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_1-1_atrium_br__Sunday, !-  
lt_sch_1-1_atrium_br__Sunday;

Schedule:Year,
  lt_sch_1-1_atrium_br_,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-1_atrium_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_1-1_atrium_br_,                     !- Name
  1-1_atrium_br_,                         !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_1-1_atrium_br_,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_1-1_atrium_br__Sunday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Weekday, !-  
ppl_sch_1-1_atrium_br__Sunday, !-  
ppl_sch_1-1_atrium_br__Hol 1, !-  
ppl_sch_1-1_atrium_br__Monday_SmrDsn 1, !-  
ppl_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_1-1_atrium_br__Sunday, !-  
ppl_sch_1-1_atrium_br__Sunday;

Schedule:Year,
  ppl_sch_1-1_atrium_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-1_atrium_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Hourly,
Seated Adult Activity_Day Schedule,!-  
Activity Level,!-  
120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120, 120;

Schedule:Week:Daily,
Seated Adult Activity Week Rule - Jan1-Dec31, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule, !-  
Seated Adult Activity_Day Schedule;

Schedule:Year,
  Seated Adult Activity,                  !- Name
  Activity Level,                         !- Schedule Type Limits Name
  Seated Adult Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  eq_1-1_atrium_br_,                      !- Name
  1-1_atrium_br_,                         !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_1-1_atrium_br_,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Sunday,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Weekday,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 1, 1, 1, 1, 1, 1, 1, 1, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Week:Daily,
eq_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_1-1_atrium_br__Sunday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Weekday, !-  
eq_sch_1-1_atrium_br__Sunday, !-  
eq_sch_1-1_atrium_br__Hol 1, !-  
eq_sch_1-1_atrium_br__Monday_SmrDsn 1, !-  
eq_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_1-1_atrium_br__Sunday, !-  
eq_sch_1-1_atrium_br__Sunday;

Schedule:Year,
  eq_sch_1-1_atrium_br_,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_1-1_atrium_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 1, 1, 1, 1, 1, 1, 1, 1, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

Schedule:Day:Hourly,
eq_sch_1-1_atrium_br__Hol 1,!-  
Fractional,!-  
0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04, 0.04;

ZoneInfiltration:DesignFlowRate,
  inftr_atrium_br_,                       !- Name
  1-1_atrium_br_,                         !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_atrium_br_,                   !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003, !-7th field
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_62d6b14e..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.6182131629793, 10.6545564889424, 25.5, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 2 {m}
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_1_1f202057..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 25.5, !- X,Y,Z Vertex 1 {m}
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 2 {m}
  -54.4698074368861, 5.50785711055257, 22, !- X,Y,Z Vertex 3 {m}
  -54.4698074368861, 5.50785711055257, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face10,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_15_ad90b414..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 11.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 8, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face11,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_c8da6dbc..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 15, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face12,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_7cbae69e..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 3 {m}
  -56.877013994993, 20.7703410607977, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face13,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_7cbae69e..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face14,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_96a51b4d..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 15, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face15,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_9174b363..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -44.0569970271814, 24.2703513199043, 18.5, !- X,Y,Z Vertex 2 {m}
  -56.877013994993, 20.7703410607977, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face16,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_9174b363..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.0569970271814, 24.2703513199043, 18.5, !- X,Y,Z Vertex 1 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 2 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 3 {m}
  -56.877013994993, 20.7703410607977, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face17,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_1151c2cf..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 22, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 22, !- X,Y,Z Vertex 2 {m}
  -53.716167084941, 2.74738460210045, 22, !- X,Y,Z Vertex 3 {m}
  -54.6358637856198, 6.1160968158047, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face18,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_3b628755..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face19,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_3b628755..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 22, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_e8a1c465..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face20,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_5ff61401..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 8, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face21,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_33a17480..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face22,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_13f3e761..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 0.00999999999999893, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 0, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face23,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_13f3e761..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 4.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 0.00999999999999893, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face24,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face22,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999968, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face25,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_56c6356b..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face26,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_c9cec76a..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face27,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_926623c5..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face28,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_3c05eaa9..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 22, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face29,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_3c05eaa9..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 1 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_8_eadc509c..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face30,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_86b91db7..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face31,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_86b91db7..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 1 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 3 {m}
  -57.6223259823709, 23.500308008648, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face32,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_21d2f444..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face33,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_829013a0..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 8, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face34,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_abf302ae..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 11.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face35,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_350f4c8c..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.877013994993, 20.7703410607977, 18.5, !- X,Y,Z Vertex 1 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face36,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4ccdc8a9..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.6223259823709, 23.500308008648, 22, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 22, !- X,Y,Z Vertex 2 {m}
  -54.6358637856198, 6.1160968158047, 22, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face37,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4ccdc8a9..Face10,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 18.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face38,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_e23a20b5..Face13,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face39,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_cf5486a5..Face13,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face4,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_19647388..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 3 {m}
  -44.0569970271814, 24.2703513199043, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face40,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_2_0ab894be..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 22, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700496, 22, !- X,Y,Z Vertex 2 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 3 {m}
  -53.716167084941, 2.74738460210045, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face41,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face16,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 0.00999999999999893, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face42,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.4698074368861, 5.50785711055257, 25.5, !- X,Y,Z Vertex 1 {m}
  -54.4698074368861, 5.50785711055257, 22, !- X,Y,Z Vertex 2 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 3 {m}
  -52.9625267329958, -0.0130879063517, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face43,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 25.5, !- X,Y,Z Vertex 1 {m}
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 2 {m}
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face44,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.3879173290922, 5.33100281550026, 25.5, !- X,Y,Z Vertex 1 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -35.6182131629793, 10.6545564889424, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face45,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9625267329958, -0.0130879063517, 25.5, !- X,Y,Z Vertex 1 {m}
  -52.9625267329958, -0.0130879063517, 22, !- X,Y,Z Vertex 2 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 3 {m}
  -33.3879173290922, 5.33100281550026, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face46,        !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 25.5, !- X,Y,Z Vertex 1 {m}
  -52.9625267329958, -0.0130879063517, 25.5, !- X,Y,Z Vertex 2 {m}
  -33.3879173290922, 5.33100281550026, 25.5, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_1_a3d9ced6,                     !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-1_Atrium_122d7807..Face46,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.195536771581, 22.8376462714569, 25.5, !- X,Y,Z Vertex 1 {m}
  -57.4422029852028, 20.078296667076, 25.5, !- X,Y,Z Vertex 2 {m}
  -42.6841555029817, 24.1074112713582, 25.5, !- X,Y,Z Vertex 3 {m}
  -43.4374892893599, 26.8667608757392, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_2_c3d9b306,                     !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-1_Atrium_122d7807..Face46,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.3214845819597, 12.310420603631, 25.5, !- X,Y,Z Vertex 1 {m}
  -54.5681507955815, 9.55107099925009, 25.5, !- X,Y,Z Vertex 2 {m}
  -38.1636452189124, 14.0296873659891, 25.5, !- X,Y,Z Vertex 3 {m}
  -39.3485484700024, 16.6712136041607, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_3_252a5ce2,                     !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-1_Atrium_122d7807..Face46,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -56.2795019785002, 15.8194958262396, 25.5, !- X,Y,Z Vertex 1 {m}
  -55.5261681921219, 13.0601462218587, 25.5, !- X,Y,Z Vertex 2 {m}
  -39.6704819802691, 17.3889286677787, 25.5, !- X,Y,Z Vertex 3 {m}
  -40.8553852313583, 20.0304549059505, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_4_0249d306,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone1-1_Atrium_122d7807..Face46,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.2375193750406, 19.3285710488483, 25.5, !- X,Y,Z Vertex 1 {m}
  -56.4841855886623, 16.5692214444674, 25.5, !- X,Y,Z Vertex 2 {m}
  -41.177318741625, 20.7481699695686, 25.5, !- X,Y,Z Vertex 3 {m}
  -42.3622219927151, 23.3896962077402, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_5_fe996898,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone1-1_Atrium_122d7807..Face46,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.5975131165373, 5.99576955904228, 25.5, !- X,Y,Z Vertex 1 {m}
  -53.0355017910308, 3.93720567045114, 25.5, !- X,Y,Z Vertex 2 {m}
  -35.7528852306561, 8.65555631050043, 25.5, !- X,Y,Z Vertex 3 {m}
  -36.6368892985894, 10.6262125227849, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_6_f83ad783,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone1-1_Atrium_122d7807..Face46,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -52.831099199305, 3.18850938095536, 25.5, !- X,Y,Z Vertex 1 {m}
  -52.2690878737985, 1.12994549236423, 25.5, !- X,Y,Z Vertex 2 {m}
  -34.5474158215714, 5.96816326906853, 25.5, !- X,Y,Z Vertex 3 {m}
  -35.4314198895038, 7.93881948135328, 25.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-sky_7_4cb05ed7,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone1-1_Atrium_122d7807..Face46,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -54.3639270337696, 8.8030297371292, 25.5, !- X,Y,Z Vertex 1 {m}
  -53.8019157082632, 6.74446584853806, 25.5, !- X,Y,Z Vertex 2 {m}
  -36.9584482150803, 11.3429238048017, 25.5, !- X,Y,Z Vertex 3 {m}
  -37.8423587076741, 13.3136055642168, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face47,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_cf5486a5..Face7,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.5795652844927, 12.1487915192131, 0.00999999999999933, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 3 {m}
  -38.5795652844927, 12.1487915192131, -5.55111512312578e-17; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face48,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face20,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4172995123075, 8.09792152819518, 0.00999999999999963, !- X,Y,Z Vertex 1 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 0, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085695, 0.00999999999999893; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face49,        !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.5795652844927, 12.1487915192131, -5.55111512312578e-17, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 0, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 0, !- X,Y,Z Vertex 3 {m}
  -53.4172995123075, 8.09792152819518, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face5,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_f3107a12..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 1 {m}
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face50,        !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 1 {m}
  -38.5795652844927, 12.1487915192131, -5.55111512312578e-17, !- X,Y,Z Vertex 2 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face52,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face23,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999968, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face53,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_cf5486a5..Face14,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 0.00999999999999978, !- X,Y,Z Vertex 1 {m}
  -38.5795652844927, 12.1487915192131, 0.00999999999999933, !- X,Y,Z Vertex 2 {m}
  -38.5795652844927, 12.1487915192131, -5.55111512312578e-17, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face54,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face27,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 2 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 3 {m}
  -53.4172995123075, 8.09792152819518, 0.00999999999999963; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face6,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_f3107a12..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face7,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_b5ef8d6d..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face8,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_e9271640..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999968, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-1_Atrium_122d7807..Face9,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_20c91130..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 8, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone1-1_Atrium_122d7807 Thermostat,     !- Name
  Zone1-1_Atrium_122d7807,                !- Zone or ZoneList Name
  Zone1-1_Atrium_122d7807 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone1-1_Atrium_122d7807 Thermostat Schedule, !- Name
  Zone1-1_Atrium_122d7807 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone1-1_Atrium_122d7807 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_,                        !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Hourly,
htg_sch_office_br__Sunday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Weekday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 15, 15, 15, 15, 15;

Schedule:Week:Daily,
htg_sch_office_br_ Week Rule - Jan1-Dec31, !-  
htg_sch_office_br__Sunday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Weekday, !-  
htg_sch_office_br__Sunday, !-  
htg_sch_office_br__Hol 1, !-  
htg_sch_office_br__Sunday_SmrDsn 1, !-  
htg_sch_office_br__Sunday_SmrDsn_WntrDsn 1, !-  
htg_sch_office_br__Sunday, !-  
htg_sch_office_br__Sunday;

Schedule:Year,
  htg_sch_office_br_,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  htg_sch_office_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
htg_sch_office_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 21, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_office_br__Hol 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
clg_sch_office_br__Sunday,!-  
Temperature,!-  
  35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35; !-3rd field

Schedule:Day:Hourly,
clg_sch_office_br__Weekday,!-  
Temperature,!-  
  35, 35, 35, 35, 35, 35, 35, 35, 28, 28, 28, 28, 28, 28, 28, 28, 28, 28, 28, 35, 35, 35, 35, 35; !-3rd field

Schedule:Week:Daily,
clg_sch_office_br_ Week Rule - Jan1-Dec31, !-  
clg_sch_office_br__Sunday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Weekday, !-  
clg_sch_office_br__Sunday, !-  
clg_sch_office_br__Hol 1, !-  
clg_sch_office_br__Monday_SmrDsn 1, !-  
clg_sch_office_br__Monday_SmrDsn_WntrDsn 1, !-  
clg_sch_office_br__Sunday, !-  
clg_sch_office_br__Sunday;

Schedule:Year,
  clg_sch_office_br_,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  clg_sch_office_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
clg_sch_office_br__Monday_SmrDsn 1,!-  
Temperature,!-  
32, 32, 32, 32, 32, 32, 32, 32, 26, 26, 26, 26, 26, 26, 26, 26, 26, 26, 26, 32, 32, 32, 32, 32;

Schedule:Day:Hourly,
clg_sch_office_br__Monday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32, 32;

Schedule:Day:Hourly,
clg_sch_office_br__Hol 1,!-  
Temperature,!-  
  35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35, 35; !-3rd field

ZoneVentilation:WindandStackOpenArea,
  win-sky_1_a3d9ced6_Opening,             !- Name
  Zone1-1_Atrium_122d7807,                !- Zone or Space Name
  2, !-3rd field
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  2, !-7th field
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

Schedule:Day:Hourly,
NaturalVent_Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_SundayWeekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
NaturalVent Week Rule - Jan1-Dec31, !-  
NaturalVent_Sunday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_SundayWeekday, !-  
NaturalVent_Sunday, !-  
NaturalVent_Hol 1, !-  
NaturalVent_Monday_SmrDsn 1, !-  
NaturalVent_Monday_SmrDsn_WntrDsn 1, !-  
NaturalVent_Sunday, !-  
NaturalVent_Sunday;

Schedule:Year,
  NaturalVent,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  NaturalVent Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
NaturalVent_Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
NaturalVent_Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ZoneVentilation:WindandStackOpenArea,
  win-sky_2_c3d9b306_Opening,             !- Name
  Zone1-1_Atrium_122d7807,                !- Zone or Space Name
  2, !-3rd field
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  2, !-7th field
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_3_252a5ce2_Opening,             !- Name
  Zone1-1_Atrium_122d7807,                !- Zone or Space Name
  2, !-3rd field
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  2, !-7th field
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_4_0249d306_Opening,             !- Name
  Zone1-1_Atrium_122d7807,                !- Zone or Space Name
  2, !-3rd field
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  2, !-7th field
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_5_fe996898_Opening,             !- Name
  Zone1-1_Atrium_122d7807,                !- Zone or Space Name
  2, !-3rd field
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  2, !-7th field
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_6_f83ad783_Opening,             !- Name
  Zone1-1_Atrium_122d7807,                !- Zone or Space Name
  2, !-3rd field
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  2, !-7th field
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  win-sky_7_4cb05ed7_Opening,             !- Name
  Zone1-1_Atrium_122d7807,                !- Zone or Space Name
  2, !-3rd field
  NaturalVent,                            !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  2, !-7th field
  0.45,                                   !- Discharge Coefficient for Opening
  0,                                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Zone1-1_Atrium_122d7807,                !- Zone Name
  Zone1-1_Atrium_122d7807 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone1-1_Atrium_122d7807 Zone Air Node;  !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone1-1_Atrium_122d7807 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone1-1_Atrium_122d7807 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone1-1_Atrium_122d7807 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone1-1_Atrium_122d7807 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone1-1_Atrium_122d7807 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone1-1_Atrium_122d7807,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone1-1_Atrium_122d7807 Zero air DSOA,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone1-1_Atrium_122d7807 Zero air DSOA,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone1-2_Cafe_c7957808,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.50000000000001,                       !- Ceiling Height {m}
  802.990839406676,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone1-2_Cafe_c7957808_Space,            !- Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  1-2_cafe_br_;                           !- Space Type

SpaceList,
  1-2_cafe_br_,                           !- Name
  Zone1-2_Cafe_c7957808_Space;            !- Space Name 1

Lights,
  lt_1-2_cafe_br_,                        !- Name
  1-2_cafe_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_1-2_cafe_br_,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_1-2_cafe_br__Sunday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Weekday, !-  
lt_sch_1-2_cafe_br__Sunday, !-  
lt_sch_1-2_cafe_br__Hol 1, !-  
lt_sch_1-2_cafe_br__Monday_SmrDsn 1, !-  
lt_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_1-2_cafe_br__Sunday, !-  
lt_sch_1-2_cafe_br__Sunday;

Schedule:Year,
  lt_sch_1-2_cafe_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_1-2_cafe_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_1-2_cafe_br_,                       !- Name
  1-2_cafe_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_1-2_cafe_br_,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0.75, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_1-2_cafe_br__Sunday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Weekday, !-  
ppl_sch_1-2_cafe_br__Sunday, !-  
ppl_sch_1-2_cafe_br__Hol 1, !-  
ppl_sch_1-2_cafe_br__Monday_SmrDsn 1, !-  
ppl_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_1-2_cafe_br__Sunday, !-  
ppl_sch_1-2_cafe_br__Sunday;

Schedule:Year,
  ppl_sch_1-2_cafe_br_,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.25, 1, 1, 0.75, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_1-2_cafe_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_1-2_cafe_br_,                        !- Name
  1-2_cafe_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_1-2_cafe_br_,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Sunday,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Weekday,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.301, 0.767, 1, 1, 1, 1, 1, 1, 0.767, 0.301, 0.301, 0.767, 1, 1, 1, 1, 0.767, 0.301;

Schedule:Week:Daily,
eq_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_1-2_cafe_br__Sunday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Weekday, !-  
eq_sch_1-2_cafe_br__Sunday, !-  
eq_sch_1-2_cafe_br__Hol 1, !-  
eq_sch_1-2_cafe_br__Monday_SmrDsn 1, !-  
eq_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_1-2_cafe_br__Sunday, !-  
eq_sch_1-2_cafe_br__Sunday;

Schedule:Year,
  eq_sch_1-2_cafe_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_1-2_cafe_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.301, 0.767, 1, 1, 1, 1, 1, 1, 0.767, 0.301, 0.301, 0.767, 1, 1, 1, 1, 0.767, 0.301;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068;

Schedule:Day:Hourly,
eq_sch_1-2_cafe_br__Hol 1,!-  
Fractional,!-  
0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068, 0.068;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 12,                !- Name
  1-2_cafe_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_1_3dc8fc5a..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 4.44089209850063e-15, !- X,Y,Z Vertex 1 {m}
  -64.5190811327873, -3.16815853229158, 5.04804531509251e-15, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -66.1924181854112, 2.96102618986481, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face1,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_b5d4b2ca..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806537, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 0.00999999999999972, !- X,Y,Z Vertex 2 {m}
  -66.1924181854112, 2.96102618986481, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face10,          !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_d65962a1..Face12,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  -57.8581295304135, 5.1358316685585, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -64.5293026176195, 3.31452563564749, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -64.5548497481939, 3.408100974917, 3.91573930281796e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face11,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_13f3e761..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700503, 4.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700506, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 0.00999999999999893, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085696, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face12,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_2_13f3e761..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085695, 0.00999999999999893, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700506, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -51.3249582957784, 0.433986878700508, 1.50560119926979e-15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085696, 9.23705556488128e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face13,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face13,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face14,          !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_e23a20b5..Face12,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085696, 4.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face15,          !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_1_e96557e9..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2727214847324, -0.407686023839441, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001328, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.4200609690212, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715265, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face16,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face41,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085696, 4.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085695, 0.00999999999999893, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face17,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.7398936502678, -6.02220638001328, 4.50000000000001, !- X,Y,Z Vertex 1 {m}
  -63.7398936502678, -6.02220638001327, 5.32907051820075e-15, !- X,Y,Z Vertex 2 {m}
  -50.5457708132589, -2.4200609690212, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -50.5457708132589, -2.4200609690212, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door_1d16b0b2,                          !- Name
  Door,                                   !- Surface Type
  Ext_Door,                               !- Construction Name
  Zone1-2_Cafe_c7957808..Face17,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.5757931945416, -4.88535965417933, 3.8175000667572, !- X,Y,Z Vertex 1 {m}
  -59.5757931945416, -4.88535965417933, 0.2, !- X,Y,Z Vertex 2 {m}
  -53.1658785279989, -3.1353801378319, 0.2, !- X,Y,Z Vertex 3 {m}
  -53.1658785279989, -3.1353801378319, 3.8175000667572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face18,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854112, 2.96102618986481, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -64.5190811327873, -3.16815853229158, 5.04804531509251e-15, !- X,Y,Z Vertex 4 {m}
  -63.7398936502678, -6.02220638001327, 5.32907051820075e-15, !- X,Y,Z Vertex 5 {m}
  -63.7398936502678, -6.02220638001328, 4.50000000000001; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  win-NE_2_f86e8b74,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-2_Cafe_c7957808..Face18,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.3601731877061, -0.0873606340031563, 3.72616753578186, !- X,Y,Z Vertex 1 {m}
  -65.3601731877061, -0.0873606340031563, 0.208667470514777, !- X,Y,Z Vertex 2 {m}
  -65.0919282679475, -1.06990187481437, 0.208667470514777, !- X,Y,Z Vertex 3 {m}
  -65.0919282679475, -1.06990187481437, 3.72616753578186; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_3_92b45549,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-2_Cafe_c7957808..Face18,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.6595895882959, -2.65349414988059, 3.72616753578186, !- X,Y,Z Vertex 1 {m}
  -64.6595895882959, -2.65349414988059, 0.200167345046999, !- X,Y,Z Vertex 2 {m}
  -64.2125148032438, -4.29106258709796, 0.200167345046999, !- X,Y,Z Vertex 3 {m}
  -64.2125148032438, -4.29106258709796, 3.72616753578186; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face19,          !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957784, 0.433986878700508, 1.50560119926979e-15, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.4200609690212, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -63.7398936502678, -6.02220638001327, 5.32907051820075e-15, !- X,Y,Z Vertex 3 {m}
  -64.5190811327873, -3.16815853229158, 5.04804531509251e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_b5d4b2ca..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 4.44089209850063e-15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854112, 2.96102618986481, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 0.00999999999999972, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 4.02324480885609e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face20,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face48,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 1 {m}
  -53.4172995123075, 8.09792152819518, 0.00999999999999963, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085695, 0.00999999999999893, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085696, 9.23705556488128e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face21,          !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.5457708132589, -2.4200609690212, 4.5, !- X,Y,Z Vertex 1 {m}
  -50.5457708132589, -2.4200609690212, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -51.3249582957784, 0.433986878700508, 1.50560119926979e-15, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700503, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_1_13676682,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone1-2_Cafe_c7957808..Face21,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.5968650744078, -2.23291029048206, 3.8175000667572, !- X,Y,Z Vertex 1 {m}
  -50.5968650744078, -2.23291029048206, 0.2, !- X,Y,Z Vertex 2 {m}
  -51.2994111652041, 0.340411539430945, 0.2, !- X,Y,Z Vertex 3 {m}
  -51.2994111652041, 0.340411539430945, 3.8175000667572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face22,          !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_601671ab..Face12,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.2727214847324, -0.407686023839441, 4.5, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715265, 4.5, !- X,Y,Z Vertex 4 {m}
  -52.9982953484024, 6.56317160085696, 4.5, !- X,Y,Z Vertex 5 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 6 {m}
  -57.8581295304135, 5.1358316685585, 4.5, !- X,Y,Z Vertex 7 {m}
  -64.5293026176195, 3.31452563564749, 4.5; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face23,          !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 1 {m}
  -51.3249582957784, 0.433986878700508, 1.50560119926979e-15, !- X,Y,Z Vertex 2 {m}
  -64.5190811327873, -3.16815853229158, 5.04804531509251e-15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 4.44089209850063e-15, !- X,Y,Z Vertex 4 {m}
  -64.5548497481939, 3.408100974917, 3.91573930281796e-15, !- X,Y,Z Vertex 5 {m}
  -64.5293026176195, 3.31452563564749, 3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  -57.8581295304135, 5.1358316685585, 3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  -58.3026808248929, 6.7641569351663, 1.42876641222284e-15; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face24,          !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 1 {m}
  -53.4172995123075, 8.09792152819518, 0, !- X,Y,Z Vertex 2 {m}
  -58.3026808248929, 6.7641569351663, 1.42876641222284e-15, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face25,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 1.42876641222284e-15, !- X,Y,Z Vertex 2 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face26,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face29,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face27,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face54,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -53.4172995123075, 8.09792152819518, 0.00999999999999963, !- X,Y,Z Vertex 3 {m}
  -53.4172995123075, 8.09792152819518, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face26,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -57.8836766609879, 5.22940700782801, 0.00999999999999981, !- X,Y,Z Vertex 3 {m}
  -57.8836766609878, 5.22940700782801, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face15,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.3026808248929, 6.7641569351663, 0.00999999999999974, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 1.42876641222284e-15, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -57.8836766609879, 5.22940700782801, 0.00999999999999981; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face22,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609879, 5.22940700782801, 0.00999999999999981, !- X,Y,Z Vertex 2 {m}
  -64.5548497481939, 3.408100974917, 0.00999999999999971, !- X,Y,Z Vertex 3 {m}
  -64.5548497481939, 3.408100974917, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face23,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5548497481939, 3.408100974917, 3.91573930281796e-15, !- X,Y,Z Vertex 1 {m}
  -64.5548497481939, 3.408100974917, 0.00999999999999971, !- X,Y,Z Vertex 2 {m}
  -57.8836766609879, 5.22940700782801, 0.00999999999999981, !- X,Y,Z Vertex 3 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face19,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5548497481939, 3.408100974917, 0.00999999999999971, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 0.00999999999999972, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806537, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone1-2_Cafe_c7957808..Face9,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_d65962a1..Face8,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5293026176195, 3.31452563564749, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.8581295304135, 5.1358316685585, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.8836766609878, 5.22940700782801, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone1-2_Cafe_c7957808 Thermostat,       !- Name
  Zone1-2_Cafe_c7957808,                  !- Zone or ZoneList Name
  Zone1-2_Cafe_c7957808 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 20,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone1-2_Cafe_c7957808 Thermostat Schedule, !- Name
  Zone1-2_Cafe_c7957808 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone1-2_Cafe_c7957808 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 20,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone1-2_Cafe_c7957808,                  !- Zone Name
  Zone1-2_Cafe_c7957808 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone1-2_Cafe_c7957808 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone1-2_Cafe_c7957808 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone1-2_Cafe_c7957808 Zone Air Node,    !- Zone Air Node Name
  Zone1-2_Cafe_c7957808 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone1-2_Cafe_c7957808 Inlet Node List,  !- Name
  Zone1-2_Cafe_c7957808 Air Terminal Outlet Air Node, !- Node Name 1
  Zone1-2_Cafe_c7957808 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone1-2_Cafe_c7957808 Exhaust Node List, !- Name
  Zone1-2_Cafe_c7957808 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone1-2_Cafe_c7957808 Return Node List, !- Name
  Zone1-2_Cafe_c7957808 Return Air Node;  !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone1-2_Cafe_c7957808 Air Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone1-2_Cafe_c7957808 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone1-2_Cafe_c7957808 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone1-2_Cafe_c7957808 Air Terminal, !- Name
  Zone1-2_Cafe_c7957808 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone1-2_Cafe_c7957808 Air Terminal;     !- Air Terminal Name

Fan:OnOff,
  Zone1-2_Cafe_c7957808 Fan Coil fan,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone1-2_Cafe_c7957808 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone1-2_Cafe_c7957808 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 41,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 41,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone1-2_Cafe_c7957808 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone1-2_Cafe_c7957808 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone1-2_Cafe_c7957808 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone1-2_Cafe_c7957808 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone1-2_Cafe_c7957808 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone1-2_Cafe_c7957808 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone1-2_Cafe_c7957808 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone1-2_Cafe_c7957808 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone1-2_Cafe_c7957808 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone1-2_Cafe_c7957808 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone1-2_Cafe_c7957808 FCU,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone1-2_Cafe_c7957808 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone1-2_Cafe_c7957808 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone1-2_Cafe_c7957808 FCU OA Mixer,     !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone1-2_Cafe_c7957808 Fan Coil fan,     !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone1-2_Cafe_c7957808 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone1-2_Cafe_c7957808 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone1-2_Cafe_c7957808 FCU OA Mixer,     !- Name
  Zone1-2_Cafe_c7957808 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone1-2_Cafe_c7957808 FCU OA Node,      !- Outdoor Air Stream Node Name
  Zone1-2_Cafe_c7957808 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone1-2_Cafe_c7957808 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone1-2_Cafe_c7957808 FCU OA Node;      !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone1-2_Cafe_c7957808 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone1-2_Cafe_c7957808 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 39,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 40,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone1-2_Cafe_c7957808 FCU,              !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone1-2_Cafe_c7957808,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone1-2_Cafe_c7957808 DSOA Space List,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Hourly,
mv_sch_office_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
mv_sch_office_br_ Week Rule - Jan1-Dec31, !-  
mv_sch_office_br__Sunday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Weekday, !-  
mv_sch_office_br__Sunday, !-  
mv_sch_office_br__Hol 1, !-  
mv_sch_office_br__Monday_SmrDsn 1, !-  
mv_sch_office_br__Monday_SmrDsn_WntrDsn 1, !-  
mv_sch_office_br__Sunday, !-  
mv_sch_office_br__Sunday;

Schedule:Year,
  mv_sch_office_br_,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  mv_sch_office_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
mv_sch_office_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
mv_sch_office_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Controller:MechanicalVentilation,
  2 Zone DOAS Mechanical Ventilation Controller, !- Name
  mv_sch_office_br_,                      !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone1-2_Cafe_c7957808,                  !- Zone or ZoneList Name 1
  mv_cafe-seminar_br_ 2,                  !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone2-2Seminar_cf5486a5,                !- Zone or ZoneList Name 2
  mv_cafe-seminar_br_,                    !- Design Specification Outdoor Air Object Name 2
  ;                                       !- Design Specification Zone Air Distribution Object Name 2

DesignSpecification:OutdoorAir,
  mv_cafe-seminar_br_ 2,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone1-2_Cafe_c7957808 DSOA Space List,  !- Name
  Zone1-2_Cafe_c7957808_Space,            !- Space Name 1
  mv_cafe-seminar_br_ 2;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_10_e27bd287,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  35.2951532500024,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_10_e27bd287_Space,      !- Name
  Zone2-1_Meeting_10_e27bd287,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

SpaceList,
  2-1_meeting_br_,                        !- Name
  Zone2-1_Meeting_15_0b11bc6a_Space,      !- Space Name 1
  Zone2-1_Meeting_17_f7bc9090_Space,      !- Space Name 2
  Zone2-1_Meeting_5_eee6df9f_Space,       !- Space Name 3
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Space Name 4
  Zone2-1_Meeting_20_d4b1829c_Space,      !- Space Name 5
  Zone2-1_Meeting_13_688c01b5_Space,      !- Space Name 6
  Zone2-1_Meeting_14_6570d168_Space,      !- Space Name 7
  Zone2-1_Meeting_19_d9b0642b_Space,      !- Space Name 8
  Zone2-1_Meeting_1_e96557e9_Space,       !- Space Name 9
  Zone2-1_Meeting_2_0ab894be_Space,       !- Space Name 10
  Zone2-1_Meeting_3_e0f9eaf5_Space,       !- Space Name 11
  Zone2-1_Meeting_4_de06e8ce_Space,       !- Space Name 12
  Zone2-1_Meeting_6_8be16708_Space,       !- Space Name 13
  Zone2-1_Meeting_7_3c3f5d81_Space,       !- Space Name 14
  Zone2-1_Meeting_8_dbcf51aa_Space,       !- Space Name 15
  Zone2-1_Meeting_9_c11314e3_Space,       !- Space Name 16
  Zone2-1_Meeting_12_f3147a16_Space,      !- Space Name 17
  Zone2-1_Meeting_10_e27bd287_Space,      !- Space Name 18
  Zone2-1_Meeting_16_44274e7f_Space,      !- Space Name 19
  Zone2-1_Meeting_18_1e5af8b8_Space;      !- Space Name 20

Lights,
  lt_2-1_meeting_br_,                     !- Name
  2-1_meeting_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_2-1_meeting_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.7,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_2-1_meeting_br__Sunday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Weekday, !-  
lt_sch_2-1_meeting_br__Sunday, !-  
lt_sch_2-1_meeting_br__Hol 1, !-  
lt_sch_2-1_meeting_br__Monday_SmrDsn 1, !-  
lt_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_2-1_meeting_br__Sunday, !-  
lt_sch_2-1_meeting_br__Sunday;

Schedule:Year,
  lt_sch_2-1_meeting_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_2-1_meeting_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_2-1_meeting_br_,                    !- Name
  2-1_meeting_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_2-1_meeting_br_,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.5,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_2-1_meeting_br__Sunday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Weekday, !-  
ppl_sch_2-1_meeting_br__Sunday, !-  
ppl_sch_2-1_meeting_br__Hol 1, !-  
ppl_sch_2-1_meeting_br__Monday_SmrDsn 1, !-  
ppl_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_2-1_meeting_br__Sunday, !-  
ppl_sch_2-1_meeting_br__Sunday;

Schedule:Year,
  ppl_sch_2-1_meeting_br_,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_2-1_meeting_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_2-1_meeting_br_,                     !- Name
  2-1_meeting_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_2-1_meeting_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_2-1_meeting_br__Sunday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Weekday, !-  
eq_sch_2-1_meeting_br__Sunday, !-  
eq_sch_2-1_meeting_br__Hol 1, !-  
eq_sch_2-1_meeting_br__Monday_SmrDsn 1, !-  
eq_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_2-1_meeting_br__Sunday, !-  
eq_sch_2-1_meeting_br__Sunday;

Schedule:Year,
  eq_sch_2-1_meeting_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_2-1_meeting_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_2-1_meeting_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 10,                !- Name
  2-1_meeting_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_e27bd287..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_10_e27bd287,            !- Zone Name
  Zone2-1_Meeting_10_e27bd287_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_b2a620fa..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_e27bd287..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_10_e27bd287,            !- Zone Name
  Zone2-1_Meeting_10_e27bd287_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_350f4c8c..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 15,  !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_e27bd287..Face2,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_10_e27bd287,            !- Zone Name
  Zone2-1_Meeting_10_e27bd287_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_688c01b5..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 15,  !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_e27bd287..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_10_e27bd287,            !- Zone Name
  Zone2-1_Meeting_10_e27bd287_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_5c47b32f..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057413, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_e27bd287..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_10_e27bd287,            !- Zone Name
  Zone2-1_Meeting_10_e27bd287_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_c11314e3..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 18.5, !- X,Y,Z Vertex 1 {m}
  -63.91269450655, 10.6763377680326, 15,  !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_10_e27bd287..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_10_e27bd287,            !- Zone Name
  Zone2-1_Meeting_10_e27bd287_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_3c3f5d81..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 18.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_10_e27bd287 Thermostat, !- Name
  Zone2-1_Meeting_10_e27bd287,            !- Zone or ZoneList Name
  Zone2-1_Meeting_10_e27bd287 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 31,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_10_e27bd287 Thermostat Schedule, !- Name
  Zone2-1_Meeting_10_e27bd287 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_10_e27bd287 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 31,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_10_e27bd287,            !- Zone Name
  Zone2-1_Meeting_10_e27bd287 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_10_e27bd287 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_10_e27bd287 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_10_e27bd287 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_10_e27bd287 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_10_e27bd287 Inlet Node List, !- Name
  Zone2-1_Meeting_10_e27bd287 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_10_e27bd287 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_10_e27bd287 Exhaust Node List, !- Name
  Zone2-1_Meeting_10_e27bd287 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_10_e27bd287 Return Node List, !- Name
  Zone2-1_Meeting_10_e27bd287 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_10_e27bd287 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_10_e27bd287 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_e27bd287 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_10_e27bd287 Air Terminal, !- Name
  Zone2-1_Meeting_10_e27bd287 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_10_e27bd287 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_10_e27bd287 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_10_e27bd287 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 52,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 52,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_10_e27bd287 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_10_e27bd287 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_10_e27bd287 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_10_e27bd287 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_10_e27bd287 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_10_e27bd287 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_10_e27bd287 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_10_e27bd287 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_10_e27bd287 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_10_e27bd287 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_10_e27bd287 FCU OA Mixer, !- Name
  Zone2-1_Meeting_10_e27bd287 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_10_e27bd287 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_10_e27bd287 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_10_e27bd287 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_10_e27bd287 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_10_e27bd287 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 61,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 62,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_10_e27bd287 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_10_e27bd287,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_10_e27bd287 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  26 Zone DOAS Mechanical Ventilation Controller, !- Name
  mv_sch_office_br_,                      !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone2-1_Meeting_10_e27bd287,            !- Zone or ZoneList Name 1
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone2-1_Meeting_11_5c47b32f,            !- Zone or ZoneList Name 2
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone2-1_Meeting_12_f3147a16,            !- Zone or ZoneList Name 3
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone2-1_Meeting_13_688c01b5,            !- Zone or ZoneList Name 4
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone2-1_Meeting_14_6570d168,            !- Zone or ZoneList Name 5
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone2-1_Meeting_15_0b11bc6a,            !- Zone or ZoneList Name 6
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone2-1_Meeting_16_44274e7f,            !- Zone or ZoneList Name 7
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone2-1_Meeting_17_f7bc9090,            !- Zone or ZoneList Name 8
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone2-1_Meeting_18_1e5af8b8,            !- Zone or ZoneList Name 9
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Zone2-1_Meeting_19_d9b0642b,            !- Zone or ZoneList Name 10
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Zone2-1_Meeting_1_e96557e9,             !- Zone or ZoneList Name 11
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Zone2-1_Meeting_20_d4b1829c,            !- Zone or ZoneList Name 12
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Zone2-1_Meeting_2_0ab894be,             !- Zone or ZoneList Name 13
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Zone2-1_Meeting_3_e0f9eaf5,             !- Zone or ZoneList Name 14
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Zone2-1_Meeting_4_de06e8ce,             !- Zone or ZoneList Name 15
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Zone2-1_Meeting_5_eee6df9f,             !- Zone or ZoneList Name 16
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Zone2-1_Meeting_6_8be16708,             !- Zone or ZoneList Name 17
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Zone2-1_Meeting_7_3c3f5d81,             !- Zone or ZoneList Name 18
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Zone2-1_Meeting_8_dbcf51aa,             !- Zone or ZoneList Name 19
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Zone2-1_Meeting_9_c11314e3,             !- Zone or ZoneList Name 20
  mv_cafe-seminar_br_ 1,                  !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  Zone3-1_OpenOffice_1_e23a20b5,          !- Zone or ZoneList Name 21
  mv_office_br_ 1,                        !- Design Specification Outdoor Air Object Name 21
  ,                                       !- Design Specification Zone Air Distribution Object Name 21
  Zone3-1_OpenOffice_2_4ccdc8a9,          !- Zone or ZoneList Name 22
  mv_office_br_ 1,                        !- Design Specification Outdoor Air Object Name 22
  ,                                       !- Design Specification Zone Air Distribution Object Name 22
  Zone3-1_OpenOffice_3_350f4c8c,          !- Zone or ZoneList Name 23
  mv_office_br_ 1,                        !- Design Specification Outdoor Air Object Name 23
  ,                                       !- Design Specification Zone Air Distribution Object Name 23
  Zone3-1_OpenOffice_4_abf302ae,          !- Zone or ZoneList Name 24
  mv_office_br_ 1,                        !- Design Specification Outdoor Air Object Name 24
  ,                                       !- Design Specification Zone Air Distribution Object Name 24
  Zone3-1_OpenOffice_5_829013a0,          !- Zone or ZoneList Name 25
  mv_office_br_ 1,                        !- Design Specification Outdoor Air Object Name 25
  ,                                       !- Design Specification Zone Air Distribution Object Name 25
  Zone3-3_Lab_64217277,                   !- Zone or ZoneList Name 26
  mv_office_br_ 2,                        !- Design Specification Outdoor Air Object Name 26
  ;                                       !- Design Specification Zone Air Distribution Object Name 26

DesignSpecification:OutdoorAir,
  mv_cafe-seminar_br_ 1,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_10_e27bd287 DSOA Space List, !- Name
  Zone2-1_Meeting_10_e27bd287_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_11_5c47b32f,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537526,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Name
  Zone2-1_Meeting_11_5c47b32f,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_5c47b32f..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_11_5c47b32f,            !- Zone Name
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_b2a620fa..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_5c47b32f..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_11_5c47b32f,            !- Zone Name
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_38599cc8..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265126, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_5c47b32f..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_11_5c47b32f,            !- Zone Name
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_350f4c8c..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 15,   !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_5c47b32f..Face3,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_11_5c47b32f,            !- Zone Name
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_f3147a16..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 15,   !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_5c47b32f..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_11_5c47b32f,            !- Zone Name
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_e27bd287..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 18.5, !- X,Y,Z Vertex 1 {m}
  -62.99089082603, 7.2999080005741, 15,   !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_11_5c47b32f..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_11_5c47b32f,            !- Zone Name
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_8be16708..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 18.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_11_5c47b32f Thermostat, !- Name
  Zone2-1_Meeting_11_5c47b32f,            !- Zone or ZoneList Name
  Zone2-1_Meeting_11_5c47b32f Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 32,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_11_5c47b32f Thermostat Schedule, !- Name
  Zone2-1_Meeting_11_5c47b32f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_11_5c47b32f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 32,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_11_5c47b32f,            !- Zone Name
  Zone2-1_Meeting_11_5c47b32f Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_11_5c47b32f Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_11_5c47b32f Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_11_5c47b32f Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_11_5c47b32f Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_11_5c47b32f Inlet Node List, !- Name
  Zone2-1_Meeting_11_5c47b32f Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_11_5c47b32f FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_11_5c47b32f Exhaust Node List, !- Name
  Zone2-1_Meeting_11_5c47b32f FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_11_5c47b32f Return Node List, !- Name
  Zone2-1_Meeting_11_5c47b32f Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_11_5c47b32f Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_11_5c47b32f Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_5c47b32f Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_11_5c47b32f Air Terminal, !- Name
  Zone2-1_Meeting_11_5c47b32f Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_11_5c47b32f Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_11_5c47b32f Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_11_5c47b32f FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 53,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 53,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_11_5c47b32f FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_11_5c47b32f FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_11_5c47b32f FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_11_5c47b32f FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_11_5c47b32f FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_11_5c47b32f FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_11_5c47b32f FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_11_5c47b32f Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_11_5c47b32f FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_11_5c47b32f FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_11_5c47b32f FCU OA Mixer, !- Name
  Zone2-1_Meeting_11_5c47b32f FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_11_5c47b32f FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_11_5c47b32f FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_11_5c47b32f FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_11_5c47b32f Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_11_5c47b32f Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 63,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 64,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_11_5c47b32f FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_11_5c47b32f,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_11_5c47b32f DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_11_5c47b32f DSOA Space List, !- Name
  Zone2-1_Meeting_11_5c47b32f_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_12_f3147a16,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537526,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_12_f3147a16_Space,      !- Name
  Zone2-1_Meeting_12_f3147a16,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_f3147a16..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_12_f3147a16,            !- Zone Name
  Zone2-1_Meeting_12_f3147a16_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_5bad4521..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_f3147a16..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_12_f3147a16,            !- Zone Name
  Zone2-1_Meeting_12_f3147a16_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_1c16e6b3..Face7,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265126, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_f3147a16..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_12_f3147a16,            !- Zone Name
  Zone2-1_Meeting_12_f3147a16_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_abf302ae..Face9,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 15;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_f3147a16..Face3,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_12_f3147a16,            !- Zone Name
  Zone2-1_Meeting_12_f3147a16_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_f7bc9090..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.1105683111333, 4.07541757265126, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_f3147a16..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_12_f3147a16,            !- Zone Name
  Zone2-1_Meeting_12_f3147a16_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_688c01b5..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.99089082603, 7.2999080005741, 15,   !- X,Y,Z Vertex 1 {m}
  -62.99089082603, 7.2999080005741, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_12_f3147a16..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_12_f3147a16,            !- Zone Name
  Zone2-1_Meeting_12_f3147a16_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_5c47b32f..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265126, 15, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 15;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_12_f3147a16 Thermostat, !- Name
  Zone2-1_Meeting_12_f3147a16,            !- Zone or ZoneList Name
  Zone2-1_Meeting_12_f3147a16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 33,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_12_f3147a16 Thermostat Schedule, !- Name
  Zone2-1_Meeting_12_f3147a16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_12_f3147a16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 33,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_12_f3147a16,            !- Zone Name
  Zone2-1_Meeting_12_f3147a16 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_12_f3147a16 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_12_f3147a16 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_12_f3147a16 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_12_f3147a16 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_12_f3147a16 Inlet Node List, !- Name
  Zone2-1_Meeting_12_f3147a16 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_12_f3147a16 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_12_f3147a16 Exhaust Node List, !- Name
  Zone2-1_Meeting_12_f3147a16 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_12_f3147a16 Return Node List, !- Name
  Zone2-1_Meeting_12_f3147a16 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_12_f3147a16 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_12_f3147a16 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_f3147a16 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_12_f3147a16 Air Terminal, !- Name
  Zone2-1_Meeting_12_f3147a16 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_12_f3147a16 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_12_f3147a16 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_12_f3147a16 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 54,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 54,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_12_f3147a16 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_12_f3147a16 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_12_f3147a16 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_12_f3147a16 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_12_f3147a16 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_12_f3147a16 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_12_f3147a16 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_12_f3147a16 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_12_f3147a16 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_12_f3147a16 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_12_f3147a16 FCU OA Mixer, !- Name
  Zone2-1_Meeting_12_f3147a16 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_12_f3147a16 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_12_f3147a16 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_12_f3147a16 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_12_f3147a16 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_12_f3147a16 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 65,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 66,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_12_f3147a16 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_12_f3147a16,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_12_f3147a16 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_12_f3147a16 DSOA Space List, !- Name
  Zone2-1_Meeting_12_f3147a16_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_13_688c01b5,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  35.2951532500024,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_13_688c01b5_Space,      !- Name
  Zone2-1_Meeting_13_688c01b5,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_688c01b5..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_13_688c01b5,            !- Zone Name
  Zone2-1_Meeting_13_688c01b5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_5bad4521..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598827, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_688c01b5..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_13_688c01b5,            !- Zone Name
  Zone2-1_Meeting_13_688c01b5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_abf302ae..Face8,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.91269450655, 10.6763377680326, 11.5, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_688c01b5..Face2,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_13_688c01b5,            !- Zone Name
  Zone2-1_Meeting_13_688c01b5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_44274e7f..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 11.5, !- X,Y,Z Vertex 1 {m}
  -62.9908908260299, 7.29990800057413, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_688c01b5..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_13_688c01b5,            !- Zone Name
  Zone2-1_Meeting_13_688c01b5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_6570d168..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.91269450655, 10.6763377680326, 15,  !- X,Y,Z Vertex 1 {m}
  -63.91269450655, 10.6763377680326, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_688c01b5..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_13_688c01b5,            !- Zone Name
  Zone2-1_Meeting_13_688c01b5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_f3147a16..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 11.5, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 11.5, !- X,Y,Z Vertex 3 {m}
  -62.9908908260299, 7.29990800057413, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_13_688c01b5..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_13_688c01b5,            !- Zone Name
  Zone2-1_Meeting_13_688c01b5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_e27bd287..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598827, 15, !- X,Y,Z Vertex 2 {m}
  -62.9908908260299, 7.29990800057413, 15, !- X,Y,Z Vertex 3 {m}
  -63.91269450655, 10.6763377680326, 15;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_13_688c01b5 Thermostat, !- Name
  Zone2-1_Meeting_13_688c01b5,            !- Zone or ZoneList Name
  Zone2-1_Meeting_13_688c01b5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 34,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_13_688c01b5 Thermostat Schedule, !- Name
  Zone2-1_Meeting_13_688c01b5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_13_688c01b5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 34,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_13_688c01b5,            !- Zone Name
  Zone2-1_Meeting_13_688c01b5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_13_688c01b5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_13_688c01b5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_13_688c01b5 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_13_688c01b5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_13_688c01b5 Inlet Node List, !- Name
  Zone2-1_Meeting_13_688c01b5 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_13_688c01b5 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_13_688c01b5 Exhaust Node List, !- Name
  Zone2-1_Meeting_13_688c01b5 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_13_688c01b5 Return Node List, !- Name
  Zone2-1_Meeting_13_688c01b5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_13_688c01b5 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_13_688c01b5 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_688c01b5 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_13_688c01b5 Air Terminal, !- Name
  Zone2-1_Meeting_13_688c01b5 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_13_688c01b5 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_13_688c01b5 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_13_688c01b5 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 55,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 55,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_13_688c01b5 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_13_688c01b5 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone2-1_Meeting_13_688c01b5 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone2-1_Meeting_13_688c01b5 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone2-1_Meeting_13_688c01b5 FCU,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone2-1_Meeting_13_688c01b5 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone2-1_Meeting_13_688c01b5 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone2-1_Meeting_13_688c01b5 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone2-1_Meeting_13_688c01b5 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone2-1_Meeting_13_688c01b5 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone2-1_Meeting_13_688c01b5 FCU OA Mixer, !- Name
  Zone2-1_Meeting_13_688c01b5 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone2-1_Meeting_13_688c01b5 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone2-1_Meeting_13_688c01b5 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone2-1_Meeting_13_688c01b5 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone2-1_Meeting_13_688c01b5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone2-1_Meeting_13_688c01b5 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 67,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 68,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone2-1_Meeting_13_688c01b5 FCU,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone2-1_Meeting_13_688c01b5,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone2-1_Meeting_13_688c01b5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone2-1_Meeting_13_688c01b5 DSOA Space List, !- Name
  Zone2-1_Meeting_13_688c01b5_Space,      !- Space Name 1
  mv_cafe-seminar_br_ 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone2-1_Meeting_14_6570d168,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  33.7068713537515,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone2-1_Meeting_14_6570d168_Space,      !- Name
  Zone2-1_Meeting_14_6570d168,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  2-1_meeting_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_6570d168..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_14_6570d168,            !- Zone Name
  Zone2-1_Meeting_14_6570d168_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_5bad4521..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_6570d168..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_14_6570d168,            !- Zone Name
  Zone2-1_Meeting_14_6570d168_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_abf302ae..Face7,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_6570d168..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_14_6570d168,            !- Zone Name
  Zone2-1_Meeting_14_6570d168_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_abf302ae..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 15, !- X,Y,Z Vertex 1 {m}
  -64.7930170214466, 13.9008281959555, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_6570d168..Face3,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone2-1_Meeting_14_6570d168,            !- Zone Name
  Zone2-1_Meeting_14_6570d168_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_0b11bc6a..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7930170214466, 13.9008281959555, 11.5, !- X,Y,Z Vertex 1 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_6570d168..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone2-1_Meeting_14_6570d168,            !- Zone Name
  Zone2-1_Meeting_14_6570d168_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_688c01b5..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 11.5, !- X,Y,Z Vertex 3 {m}
  -63.9126945065499, 10.6763377680326, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone2-1_Meeting_14_6570d168..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone2-1_Meeting_14_6570d168,            !- Zone Name
  Zone2-1_Meeting_14_6570d168_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_c11314e3..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -63.9126945065499, 10.6763377680326, 15, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone2-1_Meeting_14_6570d168 Thermostat, !- Name
  Zone2-1_Meeting_14_6570d168,            !- Zone or ZoneList Name
  Zone2-1_Meeting_14_6570d168 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 35,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone2-1_Meeting_14_6570d168 Thermostat Schedule, !- Name
  Zone2-1_Meeting_14_6570d168 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone2-1_Meeting_14_6570d168 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 35,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone2-1_Meeting_14_6570d168,            !- Zone Name
  Zone2-1_Meeting_14_6570d168 Equipment List, !- Zone Conditioning Equipment List Name
  Zone2-1_Meeting_14_6570d168 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone2-1_Meeting_14_6570d168 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone2-1_Meeting_14_6570d168 Zone Air Node, !- Zone Air Node Name
  Zone2-1_Meeting_14_6570d168 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone2-1_Meeting_14_6570d168 Inlet Node List, !- Name
  Zone2-1_Meeting_14_6570d168 Air Terminal Outlet Air Node, !- Node Name 1
  Zone2-1_Meeting_14_6570d168 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone2-1_Meeting_14_6570d168 Exhaust Node List, !- Name
  Zone2-1_Meeting_14_6570d168 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone2-1_Meeting_14_6570d168 Return Node List, !- Name
  Zone2-1_Meeting_14_6570d168 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2-1_Meeting_14_6570d168 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone2-1_Meeting_14_6570d168 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_14_6570d168 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone2-1_Meeting_14_6570d168 Air Terminal, !- Name
  Zone2-1_Meeting_14_6570d168 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone2-1_Meeting_14_6570d168 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone2-1_Meeting_14_6570d168 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone2-1_Meeting_14_6570d168 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone2-1_Meeting_14_6570d168 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 56,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 56,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone2-1_Meeting_14_6570d168 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
