  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_17_0fa94f44,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_17_0fa94f44 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_17_0fa94f44 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_17_0fa94f44_Space,  !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_18_023be777,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  1098.44823016355,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_023be777..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_ff8442a8..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_023be777..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_ff8442a8..Face2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_023be777..Face2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_2_f1d0b43f..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 4 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 5 {m}
  -20.7842041949195, 5.75988398733894, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_023be777..Face3, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120165, 0,  !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120165, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_023be777..Face4, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_5_86877945,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0830173215603, -6.88678259294761, 3.90000019073486, !- X,Y,Z Vertex 1 {m}
  -15.0830173215603, -6.88678259294761, 1.1, !- X,Y,Z Vertex 2 {m}
  -19.3241517380532, 2.52112037164343, 1.1, !- X,Y,Z Vertex 3 {m}
  -19.3241517380532, 2.52112037164343, 3.90000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_023be777..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_023be777..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120165, 0,  !- X,Y,Z Vertex 2 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 3 {m}
  -25.8025283989874, -16.1267989324653, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_18_4784431a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5071552024675, -3.50245632311947, 4.15, !- X,Y,Z Vertex 1 {m}
  -31.5071552024675, -3.50245632311947, 1.35, !- X,Y,Z Vertex 2 {m}
  -27.8707644592806, -11.5497912645462, 1.35, !- X,Y,Z Vertex 3 {m}
  -27.8707644592806, -11.5497912645462, 4.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_18_023be777..Face7, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 0, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 4 {m}
  -25.8025283989874, -16.1267989324653, 0, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120165, 0;  !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_18_023be777 Thermostat, !- Name
  Zone3-2_OpenOffice2_18_023be777,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_18_023be777 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 18,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_18_023be777 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_18_023be777 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_18_023be777 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 18,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_18_023be777,        !- Zone Name
  Zone3-2_OpenOffice2_18_023be777 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_18_023be777 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_18_023be777 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_18_023be777 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_18_023be777 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_18_023be777 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_18_023be777 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_18_023be777 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_18_023be777 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_18_023be777 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_18_023be777 Return Node List, !- Name
  Zone3-2_OpenOffice2_18_023be777 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_18_023be777 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_18_023be777 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_023be777 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_18_023be777 Air Terminal, !- Name
  Zone3-2_OpenOffice2_18_023be777 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_18_023be777 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_18_023be777 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_18_023be777 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 23,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 23,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_18_023be777 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_18_023be777 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_18_023be777 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_18_023be777 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_18_023be777 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_18_023be777 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_18_023be777 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_18_023be777 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_18_023be777 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_18_023be777 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_18_023be777 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_18_023be777 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_18_023be777 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_18_023be777 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_18_023be777 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_18_023be777 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 35,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 36,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_18_023be777 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_18_023be777,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_18_023be777 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_18_023be777 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_18_023be777_Space,  !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  216.295318100132,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_e16d8b26..Face0, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_b5ef8d6d..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_e16d8b26..Face1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_155377f7..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 3 {m}
  -34.0578457821854, 35.2041599230739, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_e16d8b26..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_21d2f444..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_e16d8b26..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_18fcf4b9..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_e16d8b26..Face4, !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_e16d8b26..Face5, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.0578457821854, 35.2041599230739, 8, !- X,Y,Z Vertex 1 {m}
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 2 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_11_b35f32fd,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_19_e16d8b26..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.2740735274245, 35.1045519933239, 7.75, !- X,Y,Z Vertex 1 {m}
  -34.2740735274245, 35.1045519933239, 4.75, !- X,Y,Z Vertex 2 {m}
  -39.120078258487, 32.8722662477072, 4.75, !- X,Y,Z Vertex 3 {m}
  -39.120078258487, 32.8722662477072, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_19_e16d8b26..Face6, !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -34.0578457821854, 35.2041599230739, 4.5, !- X,Y,Z Vertex 3 {m}
  -34.0578457821854, 35.2041599230739, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_19_e16d8b26 Thermostat, !- Name
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_19_e16d8b26 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 19,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_19_e16d8b26 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_19_e16d8b26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_19_e16d8b26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 19,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone Name
  Zone3-2_OpenOffice2_19_e16d8b26 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_19_e16d8b26 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_19_e16d8b26 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_19_e16d8b26 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_19_e16d8b26 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_19_e16d8b26 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_19_e16d8b26 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_19_e16d8b26 Return Node List, !- Name
  Zone3-2_OpenOffice2_19_e16d8b26 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_19_e16d8b26 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_19_e16d8b26 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_19_e16d8b26 Air Terminal, !- Name
  Zone3-2_OpenOffice2_19_e16d8b26 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_19_e16d8b26 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_19_e16d8b26 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 24,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 24,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_19_e16d8b26 FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_19_e16d8b26 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_19_e16d8b26 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_19_e16d8b26 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_19_e16d8b26 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_19_e16d8b26 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_19_e16d8b26 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_19_e16d8b26 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 37,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 38,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_19_e16d8b26 FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_19_e16d8b26,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_19_e16d8b26 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_19_e16d8b26 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_19_e16d8b26_Space,  !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  460.474764811847,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_b5ef8d6d..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_33a17480..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_e16d8b26..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 3 {m}
  -39.3422249605305, 32.7749180196057, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_17_0fa94f44..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 8, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 8; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_e23a20b5..Face6,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 8,  !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 8, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 4.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_53_a14d2e75,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 7.39999961853027, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 4.60000038146973, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 4.60000038146973, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 7.39999961853027; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 8, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_10_8a683759,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7419303224981, 35.1267409005353, 7.40000009536743, !- X,Y,Z Vertex 1 {m}
  -41.7419303224981, 35.1267409005353, 4.59999990463257, !- X,Y,Z Vertex 2 {m}
  -45.145087468754, 33.5888818120153, 4.59999990463257, !- X,Y,Z Vertex 3 {m}
  -45.145087468754, 33.5888818120153, 7.40000009536743; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_1_18fcf4b9..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.3422249605305, 32.7749180196057, 8, !- X,Y,Z Vertex 1 {m}
  -39.3422249605305, 32.7749180196057, 4.5, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_1_18fcf4b9 Thermostat, !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 1,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_1_18fcf4b9 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_1_18fcf4b9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 1,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_1_18fcf4b9 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_1_18fcf4b9 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_1_18fcf4b9 Return Node List, !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_1_18fcf4b9 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_1_18fcf4b9 Air Terminal, !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_1_18fcf4b9 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_1_18fcf4b9 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_1_18fcf4b9 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_1_18fcf4b9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_1_18fcf4b9 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 1,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 2,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_1_18fcf4b9 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_1_18fcf4b9,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_1_18fcf4b9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_1_18fcf4b9 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_1_18fcf4b9_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  854.348623460536,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_f1d0b43f..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_67e8ed9f..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_f1d0b43f..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_67e8ed9f..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_f1d0b43f..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_18_023be777..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 4 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120165, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_f1d0b43f..Face3,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_14_cac02eac..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 8,  !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 4 {m}
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 5 {m}
  -20.7842041949195, 5.75988398733894, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_f1d0b43f..Face4,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 8, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120165, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_f1d0b43f..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_12_9cf38b03,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0830173215603, -6.88678259294761, 7.40000019073486, !- X,Y,Z Vertex 1 {m}
  -15.0830173215603, -6.88678259294761, 4.6, !- X,Y,Z Vertex 2 {m}
  -19.3241517380532, 2.52112037164343, 4.6, !- X,Y,Z Vertex 3 {m}
  -19.3241517380532, 2.52112037164343, 7.40000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_f1d0b43f..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8025283989874, -16.1267989324653, 8, !- X,Y,Z Vertex 1 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_2_f1d0b43f..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120165, 8,  !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120165, 4.5, !- X,Y,Z Vertex 2 {m}
  -25.8025283989874, -16.1267989324653, 4.5, !- X,Y,Z Vertex 3 {m}
  -25.8025283989874, -16.1267989324653, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_17_dd0eb5b6,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_2_f1d0b43f..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5071552024675, -3.50245632311947, 7.65, !- X,Y,Z Vertex 1 {m}
  -31.5071552024675, -3.50245632311947, 4.85, !- X,Y,Z Vertex 2 {m}
  -27.8707644592806, -11.5497912645462, 4.85, !- X,Y,Z Vertex 3 {m}
  -27.8707644592806, -11.5497912645462, 7.65; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_2_f1d0b43f Thermostat, !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_2_f1d0b43f Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 2,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_2_f1d0b43f Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_2_f1d0b43f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 2,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone Name
  Zone3-2_OpenOffice2_2_f1d0b43f Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_2_f1d0b43f Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_2_f1d0b43f Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_2_f1d0b43f Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_2_f1d0b43f Inlet Node List, !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_2_f1d0b43f Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_2_f1d0b43f Return Node List, !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_2_f1d0b43f Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_2_f1d0b43f Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_2_f1d0b43f Air Terminal, !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_2_f1d0b43f Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_2_f1d0b43f Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_2_f1d0b43f FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_2_f1d0b43f FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_2_f1d0b43f Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_2_f1d0b43f FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_2_f1d0b43f FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_2_f1d0b43f FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_2_f1d0b43f Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_2_f1d0b43f Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 3,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 4,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_2_f1d0b43f FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_2_f1d0b43f,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_2_f1d0b43f DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_2_f1d0b43f DSOA Space List, !- Name
  Zone3-2_OpenOffice2_2_f1d0b43f_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_3_21d2f444,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  578.921422849717,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_b5ef8d6d..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_5_5ff61401..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 8, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 2 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 3 {m}
  -36.5613792805378, 7.68254465661891, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_e16d8b26..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 8, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face3,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_56c6356b..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 2 {m}
  -25.2002058011443, 15.5556863654197, 8, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face4,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_cf5486a5..Face10,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 1 {m}
  -30.1003182552267, 12.1599737825581, 4.5, !- X,Y,Z Vertex 2 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face32,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.2002058011443, 15.5556863654197, 8, !- X,Y,Z Vertex 1 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_62_a031f96a,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.3854821857403, 15.966675991481, 7.75, !- X,Y,Z Vertex 1 {m}
  -25.3854821857403, 15.966675991481, 4.75, !- X,Y,Z Vertex 2 {m}
  -27.896951807146, 21.537747355034, 4.75, !- X,Y,Z Vertex 3 {m}
  -27.896951807146, 21.537747355034, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.5613792805378, 7.68254465661891, 8, !- X,Y,Z Vertex 1 {m}
  -36.5613792805378, 7.68254465661891, 4.5, !- X,Y,Z Vertex 2 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 3 {m}
  -25.2002058011443, 15.5556863654197, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_1_ae66460d,                      !- Name
  Window,                                 !- Surface Type
  Ext_Win,                                !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.2578606923813, 12.0507774813147, 7.75, !- X,Y,Z Vertex 1 {m}
  -30.2578606923813, 12.0507774813147, 4.75, !- X,Y,Z Vertex 2 {m}
  -25.3890959109389, 15.4247871930785, 4.75, !- X,Y,Z Vertex 3 {m}
  -25.3890959109389, 15.4247871930785, 7.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_3_21d2f444..Face8,  !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 4.5, !- X,Y,Z Vertex 1 {m}
  -25.2002058011443, 15.5556863654197, 4.5, !- X,Y,Z Vertex 2 {m}
  -30.1003182552267, 12.1599737825581, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_3_21d2f444 Thermostat, !- Name
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_3_21d2f444 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 3,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_3_21d2f444 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_3_21d2f444 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_3_21d2f444 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 3,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone Name
  Zone3-2_OpenOffice2_3_21d2f444 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_3_21d2f444 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_3_21d2f444 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_3_21d2f444 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_3_21d2f444 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_3_21d2f444 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_3_21d2f444 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_3_21d2f444 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_3_21d2f444 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_3_21d2f444 Return Node List, !- Name
  Zone3-2_OpenOffice2_3_21d2f444 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_3_21d2f444 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_3_21d2f444 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_3_21d2f444 Air Terminal, !- Name
  Zone3-2_OpenOffice2_3_21d2f444 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_3_21d2f444 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_3_21d2f444 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_3_21d2f444 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_3_21d2f444 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_3_21d2f444 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_3_21d2f444 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_3_21d2f444 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_3_21d2f444 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_3_21d2f444 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_3_21d2f444 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_3_21d2f444 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_3_21d2f444 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_3_21d2f444 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_3_21d2f444 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_3_21d2f444 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_3_21d2f444 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_3_21d2f444 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 5,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 6,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_3_21d2f444 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_3_21d2f444,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_3_21d2f444 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_3_21d2f444 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_3_21d2f444_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_4_86b91db7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  460.474764811843,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_62d6b14e..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 1 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 3 {m}
  -37.6308848295874, 28.9581985328765, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_f3107a12..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face10, !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 22, !- X,Y,Z Vertex 1 {m}
  -57.6223259823708, 23.500308008648, 22, !- X,Y,Z Vertex 2 {m}
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 22, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 22; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_4fed6b2a..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4ccdc8a9..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 22, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face31,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.6223259823708, 23.500308008648, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 2 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face30,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 22, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 22, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_54_2918d8a9,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 22, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_35_a1287b8f,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7..Face8,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 21.3999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 18.6000003814697, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 18.6000003814697, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 21.3999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_4_86b91db7..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_4_86b91db7 Thermostat, !- Name
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_4_86b91db7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 4,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_4_86b91db7 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_4_86b91db7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_4_86b91db7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 4,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone Name
  Zone3-2_OpenOffice2_4_86b91db7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_4_86b91db7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_4_86b91db7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_4_86b91db7 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_4_86b91db7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_4_86b91db7 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_4_86b91db7 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_4_86b91db7 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_4_86b91db7 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_4_86b91db7 Return Node List, !- Name
  Zone3-2_OpenOffice2_4_86b91db7 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_4_86b91db7 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_4_86b91db7 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_4_86b91db7 Air Terminal, !- Name
  Zone3-2_OpenOffice2_4_86b91db7 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_4_86b91db7 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_4_86b91db7 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_4_86b91db7 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_4_86b91db7 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_4_86b91db7 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_4_86b91db7 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_4_86b91db7 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_4_86b91db7 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_4_86b91db7 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_4_86b91db7 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_4_86b91db7 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_4_86b91db7 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_4_86b91db7 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_4_86b91db7 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_4_86b91db7 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_4_86b91db7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_4_86b91db7 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 7,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 8,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_4_86b91db7 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_4_86b91db7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_4_86b91db7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_4_86b91db7 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_4_86b91db7_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  979.214665123592,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_62d6b14e..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 2 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 3 {m}
  -33.7482191175993, 23.6786801147108, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_f3107a12..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face10, !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 1 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 4 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 5 {m}
  -34.055354065515, 2.13670932120166, 22, !- X,Y,Z Vertex 6 {m}
  -20.7842041949195, 5.75988398733894, 22, !- X,Y,Z Vertex 7 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_3b628755..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 22, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245397, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face3,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_926623c5..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face29,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 2 {m}
  -33.3879173290922, 5.33100281550026, 22, !- X,Y,Z Vertex 3 {m}
  -39.8997003674671, 20.8741545301233, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face28,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 22, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_60_f15f0929,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.6654585415988, 9.9329793451395, 21.3999997138977, !- X,Y,Z Vertex 1 {m}
  -22.6654585415988, 9.9329793451395, 18.6000004768372, !- X,Y,Z Vertex 2 {m}
  -29.0389697157022, 24.0710303431282, 18.6000004768371, !- X,Y,Z Vertex 3 {m}
  -29.0389697157022, 24.0710303431282, 21.3999997138977; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120166, 22, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_4_38beebee,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9..Face8,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.1982620000832, 2.37070519106223, 21.45, !- X,Y,Z Vertex 1 {m}
  -33.1982620000832, 2.37070519106223, 18.6500007629395, !- X,Y,Z Vertex 2 {m}
  -21.9692213992868, 5.43636082953679, 18.6500007629395, !- X,Y,Z Vertex 3 {m}
  -21.9692213992868, 5.43636082953679, 21.45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_5_3c05eaa9..Face9,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245397, 22, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120166, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_5_3c05eaa9 Thermostat, !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 5,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_5_3c05eaa9 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_5_3c05eaa9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 5,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_5_3c05eaa9 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_5_3c05eaa9 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_5_3c05eaa9 Return Node List, !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_5_3c05eaa9 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_5_3c05eaa9 Air Terminal, !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_5_3c05eaa9 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_5_3c05eaa9 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_5_3c05eaa9 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_5_3c05eaa9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_5_3c05eaa9 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 9,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 10,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_5_3c05eaa9 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_5_3c05eaa9,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_5_3c05eaa9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_5_3c05eaa9 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_5_3c05eaa9_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  237.255931169881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_62d6b14e..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 2 {m}
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 3 {m}
  -36.2964125874978, 29.3225246136869, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_f3107a12..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_766444d3..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_3c05eaa9..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_86b91db7..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 22, !- X,Y,Z Vertex 1 {m}
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 22; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_38_6c3e1db6,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.7276833677312, 35.5827054768522, 21.4999996185303, !- X,Y,Z Vertex 1 {m}
  -34.7276833677312, 35.5827054768522, 18.6, !- X,Y,Z Vertex 2 {m}
  -39.8743274737592, 34.1776131734413, 18.6, !- X,Y,Z Vertex 3 {m}
  -39.8743274737592, 34.1776131734413, 21.4999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face7,  !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 22, !- X,Y,Z Vertex 1 {m}
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 2 {m}
  -36.2964125874978, 29.3225246136869, 22, !- X,Y,Z Vertex 3 {m}
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 4 {m}
  -29.6951178655627, 25.5265319891686, 22, !- X,Y,Z Vertex 5 {m}
  -34.2832008144352, 35.7040540711452, 22; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Thermostat, !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 6,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 6,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Return Node List, !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_6_f4b0a8b1 Air Terminal, !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_6_f4b0a8b1 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_6_f4b0a8b1 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_6_f4b0a8b1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_6_f4b0a8b1 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 11,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 12,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_6_f4b0a8b1 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_6_f4b0a8b1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_6_f4b0a8b1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_6_f4b0a8b1 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_6_f4b0a8b1_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_7_766444d3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  237.25593116988,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_766444d3..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_19647388..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_766444d3..Face1,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_12_1d1a52e6..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_766444d3..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_4fed6b2a..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_766444d3..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_926623c5..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_766444d3..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_766444d3..Face5,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2832008144352, 35.7040540711452, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_39_6c61beb2,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_7_766444d3..Face5,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.7276833677312, 35.5827054768522, 17.9999996185303, !- X,Y,Z Vertex 1 {m}
  -34.7276833677312, 35.5827054768522, 15.1, !- X,Y,Z Vertex 2 {m}
  -39.8743274737592, 34.1776131734413, 15.1, !- X,Y,Z Vertex 3 {m}
  -39.8743274737592, 34.1776131734413, 17.9999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_7_766444d3..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -34.2832008144352, 35.7040540711452, 15, !- X,Y,Z Vertex 3 {m}
  -34.2832008144352, 35.7040540711452, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_7_766444d3 Thermostat, !- Name
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_7_766444d3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 7,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_7_766444d3 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_7_766444d3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_7_766444d3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 7,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone Name
  Zone3-2_OpenOffice2_7_766444d3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_7_766444d3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_7_766444d3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_7_766444d3 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_7_766444d3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_7_766444d3 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_7_766444d3 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_7_766444d3 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_7_766444d3 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_7_766444d3 Return Node List, !- Name
  Zone3-2_OpenOffice2_7_766444d3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_7_766444d3 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_7_766444d3 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_7_766444d3 Air Terminal, !- Name
  Zone3-2_OpenOffice2_7_766444d3 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_7_766444d3 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_7_766444d3 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_7_766444d3 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_7_766444d3 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_7_766444d3 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_7_766444d3 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_7_766444d3 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_7_766444d3 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_7_766444d3 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_7_766444d3 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_7_766444d3 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_7_766444d3 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_7_766444d3 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_7_766444d3 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_7_766444d3 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_7_766444d3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_7_766444d3 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 13,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 14,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_7_766444d3 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_7_766444d3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_7_766444d3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_7_766444d3 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_7_766444d3_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_8_926623c5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  979.214665123591,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_19647388..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_10_96a51b4d..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245397, 15, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245397, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_c9cec76a..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_766444d3..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.6951178655627, 25.5265319891686, 18.5, !- X,Y,Z Vertex 1 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_3c05eaa9..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face27,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7842041949195, 5.75988398733894, 18.5, !- X,Y,Z Vertex 1 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 2 {m}
  -29.6951178655627, 25.5265319891686, 15, !- X,Y,Z Vertex 3 {m}
  -29.6951178655627, 25.5265319891686, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_59_a811ad02,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.6654585415988, 9.9329793451395, 17.8999997138977, !- X,Y,Z Vertex 1 {m}
  -22.6654585415988, 9.9329793451395, 15.1000004768372, !- X,Y,Z Vertex 2 {m}
  -29.0389697157022, 24.0710303431282, 15.1000004768371, !- X,Y,Z Vertex 3 {m}
  -29.0389697157022, 24.0710303431282, 17.8999997138977; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.055354065515, 2.13670932120166, 18.5, !- X,Y,Z Vertex 1 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 2 {m}
  -20.7842041949195, 5.75988398733894, 15, !- X,Y,Z Vertex 3 {m}
  -20.7842041949195, 5.75988398733894, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_5_6640e683,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.1982620000832, 2.37070519106223, 17.95, !- X,Y,Z Vertex 1 {m}
  -33.1982620000832, 2.37070519106223, 15.1500007629395, !- X,Y,Z Vertex 2 {m}
  -21.9692213992868, 5.43636082953679, 15.1500007629395, !- X,Y,Z Vertex 3 {m}
  -21.9692213992868, 5.43636082953679, 17.95; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_8_926623c5..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245397, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245397, 15, !- X,Y,Z Vertex 2 {m}
  -34.055354065515, 2.13670932120166, 15, !- X,Y,Z Vertex 3 {m}
  -34.055354065515, 2.13670932120166, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_8_926623c5 Thermostat, !- Name
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_8_926623c5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 8,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_8_926623c5 Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_8_926623c5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_8_926623c5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 8,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone Name
  Zone3-2_OpenOffice2_8_926623c5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_8_926623c5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_8_926623c5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_8_926623c5 Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_8_926623c5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_8_926623c5 Inlet Node List, !- Name
  Zone3-2_OpenOffice2_8_926623c5 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_8_926623c5 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_8_926623c5 Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_8_926623c5 Return Node List, !- Name
  Zone3-2_OpenOffice2_8_926623c5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_8_926623c5 Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_8_926623c5 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_8_926623c5 Air Terminal, !- Name
  Zone3-2_OpenOffice2_8_926623c5 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_8_926623c5 Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_8_926623c5 Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_8_926623c5 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_8_926623c5 FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_8_926623c5 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_8_926623c5 FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_8_926623c5 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_8_926623c5 FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_8_926623c5 FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_8_926623c5 Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_8_926623c5 FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_8_926623c5 FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_8_926623c5 FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_8_926623c5 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_8_926623c5 FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_8_926623c5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_8_926623c5 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 15,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 16,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_8_926623c5 FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_8_926623c5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_8_926623c5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_8_926623c5 DSOA Space List, !- Name
  Zone3-2_OpenOffice2_8_926623c5_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  460.474764811847,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-2_openoffice2_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_19647388..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_9174b363..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face2,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_13d49953..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 15; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_766444d3..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 3 {m}
  -39.9606037985977, 34.1540585649346, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face4,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_86b91db7..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_350f4c8c..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779844, 29.301979043361, 18.5, !- X,Y,Z Vertex 1 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 18.5, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 15, !- X,Y,Z Vertex 2 {m}
  -59.2062480779844, 29.301979043361, 15, !- X,Y,Z Vertex 3 {m}
  -59.2062480779844, 29.301979043361, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_55_0c15b40b,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.4392014062188, 31.9684935401444, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -49.4392014062188, 31.9684935401444, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -54.9485700924917, 30.4643733060159, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -54.9485700924917, 30.4643733060159, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face7,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 18.5, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 15, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_36_c4fbfe2c,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a..Face7,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.7983950627968, 35.1012098552334, 17.8999996185303, !- X,Y,Z Vertex 1 {m}
  -41.7983950627968, 35.1012098552334, 15.1000003814697, !- X,Y,Z Vertex 2 {m}
  -45.0777991459013, 33.6192734150891, 15.1000003814697, !- X,Y,Z Vertex 3 {m}
  -45.0777991459013, 33.6192734150891, 17.8999996185303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-2_OpenOffice2_9_4fed6b2a..Face8,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9606037985977, 34.1540585649346, 18.5, !- X,Y,Z Vertex 1 {m}
  -39.9606037985977, 34.1540585649346, 15, !- X,Y,Z Vertex 2 {m}
  -40.6233686777128, 35.6321911602615, 15, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-2_OpenOffice2_9_4fed6b2a Thermostat, !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone or ZoneList Name
  Zone3-2_OpenOffice2_9_4fed6b2a Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 9,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-2_OpenOffice2_9_4fed6b2a Thermostat Schedule, !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-2_OpenOffice2_9_4fed6b2a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 9,                      !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone Name
  Zone3-2_OpenOffice2_9_4fed6b2a Equipment List, !- Zone Conditioning Equipment List Name
  Zone3-2_OpenOffice2_9_4fed6b2a Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone3-2_OpenOffice2_9_4fed6b2a Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-2_OpenOffice2_9_4fed6b2a Zone Air Node, !- Zone Air Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-2_OpenOffice2_9_4fed6b2a Inlet Node List, !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-2_OpenOffice2_9_4fed6b2a Exhaust Node List, !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-2_OpenOffice2_9_4fed6b2a Return Node List, !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-2_OpenOffice2_9_4fed6b2a Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-2_OpenOffice2_9_4fed6b2a Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-2_OpenOffice2_9_4fed6b2a Air Terminal, !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-2_OpenOffice2_9_4fed6b2a Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone3-2_OpenOffice2_9_4fed6b2a Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-2_OpenOffice2_9_4fed6b2a FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-2_OpenOffice2_9_4fed6b2a FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-2_OpenOffice2_9_4fed6b2a Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-2_OpenOffice2_9_4fed6b2a FCU OA Mixer, !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU OA Node, !- Outdoor Air Stream Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-2_OpenOffice2_9_4fed6b2a FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-2_OpenOffice2_9_4fed6b2a FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-2_OpenOffice2_9_4fed6b2a Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-2_OpenOffice2_9_4fed6b2a Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 17,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 18,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-2_OpenOffice2_9_4fed6b2a FCU,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-2_OpenOffice2_9_4fed6b2a,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-2_OpenOffice2_9_4fed6b2a DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-2_OpenOffice2_9_4fed6b2a DSOA Space List, !- Name
  Zone3-2_OpenOffice2_9_4fed6b2a_Space,   !- Space Name 1
  mv_office_br_;                          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone3-3_Lab_64217277,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  1859.24214653402,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone3-3_Lab_64217277_Space,             !- Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  3-3_lab_br_;                            !- Space Type

SpaceList,
  3-3_lab_br_,                            !- Name
  Zone3-3_Lab_64217277_Space;             !- Space Name 1

Lights,
  lt_3-3_lab_br_,                         !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_3-3_lab_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_3-3_lab_br__Sunday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Weekday, !-  
lt_sch_3-3_lab_br__Sunday, !-  
lt_sch_3-3_lab_br__Hol 1, !-  
lt_sch_3-3_lab_br__Monday_SmrDsn 1, !-  
lt_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_3-3_lab_br__Sunday, !-  
lt_sch_3-3_lab_br__Sunday;

Schedule:Year,
  lt_sch_3-3_lab_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_3-3_lab_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_3-3_lab_br_,                        !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_3-3_lab_br_,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_3-3_lab_br__Sunday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Weekday, !-  
ppl_sch_3-3_lab_br__Sunday, !-  
ppl_sch_3-3_lab_br__Hol 1, !-  
ppl_sch_3-3_lab_br__Monday_SmrDsn 1, !-  
ppl_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_3-3_lab_br__Sunday, !-  
ppl_sch_3-3_lab_br__Sunday;

Schedule:Year,
  ppl_sch_3-3_lab_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_3-3_lab_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_3-3_lab_br_,                         !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_3-3_lab_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_3-3_lab_br__Sunday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Weekday, !-  
eq_sch_3-3_lab_br__Sunday, !-  
eq_sch_3-3_lab_br__Hol 1, !-  
eq_sch_3-3_lab_br__Monday_SmrDsn 1, !-  
eq_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_3-3_lab_br__Sunday, !-  
eq_sch_3-3_lab_br__Sunday;

Schedule:Year,
  eq_sch_3-3_lab_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_3-3_lab_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_3-3_lab_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 5,                 !- Name
  3-3_lab_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_1_3dc8fc5a..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face10,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_18fcf4b9..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2062480779843, 29.301979043361, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5308365463138, 28.7341378604053, 4.5, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face11,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_e23a20b5..Face5,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7930170214466, 13.9008281959555, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 4 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 5 {m}
  -59.2062480779843, 29.301979043361, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face12,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_d4b1829c..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.7674698908721, 13.8072528566859, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.7930170214466, 13.9008281959555, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face13,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face13,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.0100000000000001, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face14,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5308365463138, 28.7341378604053, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.5304311614732, 28.7343195322422, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -37.6909960323415, 29.0925369013568, 1.83186799063151e-15, !- X,Y,Z Vertex 3 {m}
  -40.6233686777128, 35.6321911602615, 1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  -40.6233686777128, 35.6321911602615, 4.5; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face15,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 4.5, !- X,Y,Z Vertex 1 {m}
  -40.6233686777128, 35.6321911602615, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -47.6496936781937, 32.4570496693006, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -47.6496936781937, 32.4570496693006, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_16_a802a881,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_64217277..Face15,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.2144236511956, 34.9132171725154, 3.62600057220459, !- X,Y,Z Vertex 1 {m}
  -42.2144236511956, 34.9132171725154, 0.100000381469727, !- X,Y,Z Vertex 2 {m}
  -45.6175807974514, 33.3753580839954, 0.100000381469727, !- X,Y,Z Vertex 3 {m}
  -45.6175807974514, 33.3753580839954, 3.62600057220459; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face16,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6496936781937, 32.4570496693006, 4.5, !- X,Y,Z Vertex 1 {m}
  -47.6496936781937, 32.4570496693006, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -72.4003709149932, 25.6998336323689, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_13_d67635d3,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_64217277..Face16,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.0658857830037, 29.3402995443133, 3.72616753578186, !- X,Y,Z Vertex 1 {m}
  -59.0658857830037, 29.3402995443133, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  -72.0798754493874, 25.7873325350953, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -72.0798754493874, 25.7873325350953, 3.72616753578186; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-NE_14_c29dcbbf,                     !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_64217277..Face16,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.8873789453353, 31.8461359809659, 3.62616753578186, !- X,Y,Z Vertex 1 {m}
  -49.8873789453353, 31.8461359809659, 0.100000001490116, !- X,Y,Z Vertex 2 {m}
  -54.4725702125823, 30.5943266802743, 0.100000001490116, !- X,Y,Z Vertex 3 {m}
  -54.4725702125823, 30.5943266802743, 3.62616753578186; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face17,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.6233686777128, 35.6321911602615, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  -37.6909960323415, 29.0925369013568, 1.83186799063151e-15, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -72.4003709149932, 25.6998336323689, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  -47.6496936781937, 32.4570496693006, 1.77635683940025e-15; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face19,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6909960323415, 29.0925369013568, 1.83186799063151e-15, !- X,Y,Z Vertex 1 {m}
  -37.5308365463138, 28.7341378604053, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -44.6865187655256, 26.7805553307541, 3.33370219586826e-15, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_6_e5e72533..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 2 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face20,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face21,           !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4003709149932, 25.6998336323689, 4.5, !- X,Y,Z Vertex 1 {m}
  -72.4003709149932, 25.6998336323689, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 4 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 5 {m}
  -68.84931976515, 12.6928614738995, 4.5; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  win-NE_4_74fcefca,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone3-3_Lab_64217277..Face21,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.3062594478073, 21.692268882291, 3.7261670589447, !- X,Y,Z Vertex 1 {m}
  -71.3062594478073, 21.692268882291, 0.200167821884158, !- X,Y,Z Vertex 2 {m}
  -69.7434686578765, 15.967998677104, 0.200167821884158, !- X,Y,Z Vertex 3 {m}
  -69.7434686578765, 15.967998677104, 3.7261670589447; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face22,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face24,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999962, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face23,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face52,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 1.79885228850903e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face24,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_6_e5e72533..Face13,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 3.01257926848076e-15, !- X,Y,Z Vertex 2 {m}
  -64.5662829114424, 13.862179187421, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face25,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_b5d4b2ca..Face11,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 3.01257926848076e-15, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face26,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face7,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 2.44825367478091e-15, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.0100000000000001, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face27,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_e9271640..Face12,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face29,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face26,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 0.00999999999999978, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.0100000000000001, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 2.44825367478091e-15, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 1.79885228850903e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_b5d4b2ca..Face10,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 0.00999999999999996, !- X,Y,Z Vertex 3 {m}
  -67.5469825691303, 13.0484143221001, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face30,           !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 3.33370219586826e-15, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 6 {m}
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15, !- X,Y,Z Vertex 7 {m}
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face4,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_96f3a560..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 1 {m}
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face11,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.0100000000000001, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face6,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_e9271640..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999962, !- X,Y,Z Vertex 2 {m}
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_e9271640..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417966, 26.6578795939938, 4.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 2 {m}
  -37.5304311614732, 28.7343195322422, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -37.5308365463138, 28.7341378604053, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face8,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_e9271640..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304311614732, 28.7343195322422, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -44.6865187655256, 26.7805553307541, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -44.6865187655256, 26.7805553307541, 3.33370219586826e-15, !- X,Y,Z Vertex 3 {m}
  -37.5308365463138, 28.7341378604053, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone3-3_Lab_64217277..Face9,            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277_Space,             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_33a17480..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 4.5, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone3-3_Lab_64217277 Thermostat,        !- Name
  Zone3-3_Lab_64217277,                   !- Zone or ZoneList Name
  Zone3-3_Lab_64217277 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_office_br_ 47,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone3-3_Lab_64217277 Thermostat Schedule, !- Name
  Zone3-3_Lab_64217277 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone3-3_Lab_64217277 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_office_br_ 47,                     !- Name
  htg_sch_office_br_,                     !- Heating Setpoint Temperature Schedule Name
  clg_sch_office_br_;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone3-3_Lab_64217277,                   !- Zone Name
  Zone3-3_Lab_64217277 Equipment List,    !- Zone Conditioning Equipment List Name
  Zone3-3_Lab_64217277 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zone3-3_Lab_64217277 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone3-3_Lab_64217277 Zone Air Node,     !- Zone Air Node Name
  Zone3-3_Lab_64217277 Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Zone3-3_Lab_64217277 Inlet Node List,   !- Name
  Zone3-3_Lab_64217277 Air Terminal Outlet Air Node, !- Node Name 1
  Zone3-3_Lab_64217277 FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone3-3_Lab_64217277 Exhaust Node List, !- Name
  Zone3-3_Lab_64217277 FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone3-3_Lab_64217277 Return Node List,  !- Name
  Zone3-3_Lab_64217277 Return Air Node;   !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3-3_Lab_64217277 Air Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone3-3_Lab_64217277 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_64217277 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone3-3_Lab_64217277 Air Terminal,  !- Name
  Zone3-3_Lab_64217277 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone3-3_Lab_64217277 Air Terminal;      !- Air Terminal Name

Fan:OnOff,
  Zone3-3_Lab_64217277 Fan Coil fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone3-3_Lab_64217277 FCU Mixed Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_64217277 FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 68,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 68,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone3-3_Lab_64217277 FCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-3_Lab_64217277 FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-3_Lab_64217277 FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-3_Lab_64217277 FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone3-3_Lab_64217277 FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone3-3_Lab_64217277 FCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone3-3_Lab_64217277 FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone3-3_Lab_64217277 FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone3-3_Lab_64217277 FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone3-3_Lab_64217277 FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone3-3_Lab_64217277 FCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone3-3_Lab_64217277 FCU Inlet Air Node, !- Air Inlet Node Name
  Zone3-3_Lab_64217277 FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone3-3_Lab_64217277 FCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone3-3_Lab_64217277 Fan Coil fan,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone3-3_Lab_64217277 FCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone3-3_Lab_64217277 FCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone3-3_Lab_64217277 FCU OA Mixer,      !- Name
  Zone3-3_Lab_64217277 FCU Mixed Air Node, !- Mixed Air Node Name
  Zone3-3_Lab_64217277 FCU OA Node,       !- Outdoor Air Stream Node Name
  Zone3-3_Lab_64217277 FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone3-3_Lab_64217277 FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone3-3_Lab_64217277 FCU OA Node;       !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone3-3_Lab_64217277 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone3-3_Lab_64217277 Air Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 93,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 94,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone3-3_Lab_64217277 FCU,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone3-3_Lab_64217277,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone3-3_Lab_64217277 DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  mv_office_br_ 2,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone3-3_Lab_64217277 DSOA Space List,   !- Name
  Zone3-3_Lab_64217277_Space,             !- Space Name 1
  mv_office_br_ 2;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_10_96a51b4d,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  358.90649761873,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_10_96a51b4d_Space,   !- Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

SpaceList,
  4-1_circulation_br_,                    !- Name
  Zone4-1Circulation_4_601671ab_Space,    !- Space Name 1
  Zone4-1Circulation_11_7cbae69e_Space,   !- Space Name 2
  Zone4-1Circulation_5_5ff61401_Space,    !- Space Name 3
  Zone4-1Circulation_15_ad90b414_Space,   !- Space Name 4
  Zone4-1Circulation_6_3b628755_Space,    !- Space Name 5
  Zone4-1Circulation_1_e82edbf8_Space,    !- Space Name 6
  Zone4-1Circulation_9_38599cc8_Space,    !- Space Name 7
  Zone4-1Circulation_7_1151c2cf_Space,    !- Space Name 8
  Zone4-1Circulation_2_13f3e761_Space,    !- Space Name 9
  Zone4-1Circulation_3_33a17480_Space,    !- Space Name 10
  Zone4-1Circulation_8_9174b363_Space,    !- Space Name 11
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name 12
  Zone4-1Circulation_12_c8da6dbc_Space,   !- Space Name 13
  Zone4-1Circulation_13_1c16e6b3_Space,   !- Space Name 14
  Zone4-1Circulation_14_c6db0fe0_Space,   !- Space Name 15
  Zone4-1Circulation_16_20c91130_Space;   !- Space Name 16

Lights,
  lt_4-1_circulation_br_,                 !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_4-1_circulation_br_,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_4-1_circulation_br__Sunday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Weekday, !-  
lt_sch_4-1_circulation_br__Sunday, !-  
lt_sch_4-1_circulation_br__Hol 1, !-  
lt_sch_4-1_circulation_br__Monday_SmrDsn 1, !-  
lt_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_4-1_circulation_br__Sunday, !-  
lt_sch_4-1_circulation_br__Sunday;

Schedule:Year,
  lt_sch_4-1_circulation_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_4-1_circulation_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_4-1_circulation_br_,                !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_4-1_circulation_br_,            !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_4-1_circulation_br__Sunday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Weekday, !-  
ppl_sch_4-1_circulation_br__Sunday, !-  
ppl_sch_4-1_circulation_br__Hol 1, !-  
ppl_sch_4-1_circulation_br__Monday_SmrDsn 1, !-  
ppl_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_4-1_circulation_br__Sunday, !-  
ppl_sch_4-1_circulation_br__Sunday;

Schedule:Year,
  ppl_sch_4-1_circulation_br_,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_4-1_circulation_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_4-1_circulation_br_,                 !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_4-1_circulation_br_,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Sunday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Weekday,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Week:Daily,
eq_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_4-1_circulation_br__Sunday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Weekday, !-  
eq_sch_4-1_circulation_br__Sunday, !-  
eq_sch_4-1_circulation_br__Hol 1, !-  
eq_sch_4-1_circulation_br__Monday_SmrDsn 1, !-  
eq_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_4-1_circulation_br__Sunday, !-  
eq_sch_4-1_circulation_br__Sunday;

Schedule:Year,
  eq_sch_4-1_circulation_br_,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_4-1_circulation_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

Schedule:Day:Hourly,
eq_sch_4-1_circulation_br__Hol 1,!-  
Fractional,!-  
0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054, 0.054;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 8,                 !- Name
  4-1_circulation_br_,                    !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone4-1Circulation_10_96a51b4d..Face0,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_12_c8da6dbc..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 15, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_96a51b4d..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_38599cc8..Face4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.9982953484024, 6.56317160085694, 15, !- X,Y,Z Vertex 2 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 3 {m}
  -52.0785986477236, 3.19445938715264, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_96a51b4d..Face2,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_6_3b628755..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.9982953484024, 6.56317160085694, 18.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_96a51b4d..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_926623c5..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2669635500698, 4.81800185245398, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.2669635500698, 4.81800185245398, 15, !- X,Y,Z Vertex 2 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 3 {m}
  -37.9161964662916, 10.6807559183181, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_96a51b4d..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_3_e0f9eaf5..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.0785986477236, 3.19445938715264, 18.5, !- X,Y,Z Vertex 1 {m}
  -52.0785986477236, 3.19445938715264, 15, !- X,Y,Z Vertex 2 {m}
  -51.3249582957785, 0.433986878700505, 15, !- X,Y,Z Vertex 3 {m}
  -51.3249582957785, 0.433986878700505, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_96a51b4d..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face14,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9161964662916, 10.6807559183181, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.9161964662916, 10.6807559183181, 15, !- X,Y,Z Vertex 2 {m}
  -52.9982953484024, 6.56317160085694, 15, !- X,Y,Z Vertex 3 {m}
  -52.9982953484024, 6.56317160085694, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_10_96a51b4d..Face6,  !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3249582957785, 0.433986878700505, 18.5, !- X,Y,Z Vertex 1 {m}
  -51.3249582957785, 0.433986878700505, 15, !- X,Y,Z Vertex 2 {m}
  -35.2669635500698, 4.81800185245398, 15, !- X,Y,Z Vertex 3 {m}
  -35.2669635500698, 4.81800185245398, 18.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  win-SW_7_2c620142,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  Zone4-1Circulation_10_96a51b4d..Face6,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.1845946704057, 0.472308126432809, 18.1999996185303, !- X,Y,Z Vertex 1 {m}
  -51.1845946704057, 0.472308126432809, 15.3, !- X,Y,Z Vertex 2 {m}
  -35.7489688708142, 4.68640930819765, 15.3, !- X,Y,Z Vertex 3 {m}
  -35.7489688708142, 4.68640930819765, 18.1999996185303; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_10_96a51b4d Thermostat, !- Name
  Zone4-1Circulation_10_96a51b4d,         !- Zone or ZoneList Name
  Zone4-1Circulation_10_96a51b4d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 9,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_10_96a51b4d Thermostat Schedule, !- Name
  Zone4-1Circulation_10_96a51b4d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_10_96a51b4d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 9,                         !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Hourly,
htg_sch_cir_br__Sunday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Weekday,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Week:Daily,
htg_sch_cir_br_ Week Rule - Jan1-Dec31, !-  
htg_sch_cir_br__Sunday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Weekday, !-  
htg_sch_cir_br__Sunday, !-  
htg_sch_cir_br__Hol 1, !-  
htg_sch_cir_br__Sunday_SmrDsn 1, !-  
htg_sch_cir_br__Sunday_SmrDsn_WntrDsn 1, !-  
htg_sch_cir_br__Sunday, !-  
htg_sch_cir_br__Sunday;

Schedule:Year,
  htg_sch_cir_br_,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  htg_sch_cir_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
htg_sch_cir_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 19, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
htg_sch_cir_br__Hol 1,!-  
Temperature,!-  
15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15, 15;

Schedule:Day:Hourly,
clg_sch_cir_br__Sunday,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Week:Daily,
clg_sch_cir_br_ Week Rule - Jan1-Dec31, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Hol 1, !-  
clg_sch_cir_br__Sunday_SmrDsn 1, !-  
clg_sch_cir_br__Sunday_SmrDsn_WntrDsn 1, !-  
clg_sch_cir_br__Sunday, !-  
clg_sch_cir_br__Sunday;

Schedule:Year,
  clg_sch_cir_br_,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  clg_sch_cir_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
clg_sch_cir_br__Sunday_SmrDsn 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_cir_br__Sunday_SmrDsn_WntrDsn 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

Schedule:Day:Hourly,
clg_sch_cir_br__Hol 1,!-  
Temperature,!-  
50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50, 50;

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_10_96a51b4d,         !- Zone Name
  Zone4-1Circulation_10_96a51b4d Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_10_96a51b4d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_10_96a51b4d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_10_96a51b4d Zone Air Node; !- Zone Air Node Name

NodeList,
  Zone4-1Circulation_10_96a51b4d Inlet Node List, !- Name
  Zone4-1Circulation_10_96a51b4d FCU Outlet Air Node; !- Node Name 1

NodeList,
  Zone4-1Circulation_10_96a51b4d Exhaust Node List, !- Name
  Zone4-1Circulation_10_96a51b4d FCU Inlet Air Node; !- Node Name 1

Fan:OnOff,
  Zone4-1Circulation_10_96a51b4d Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  0.3334, !-5th field
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone4-1Circulation_10_96a51b4d FCU Mixed Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_10_96a51b4d FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 34,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 34,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone4-1Circulation_10_96a51b4d FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_10_96a51b4d FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_10_96a51b4d FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_10_96a51b4d FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_10_96a51b4d FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone4-1Circulation_10_96a51b4d FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone4-1Circulation_10_96a51b4d FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone4-1Circulation_10_96a51b4d FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone4-1Circulation_10_96a51b4d FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone4-1Circulation_10_96a51b4d FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone4-1Circulation_10_96a51b4d FCU,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone4-1Circulation_10_96a51b4d FCU Inlet Air Node, !- Air Inlet Node Name
  Zone4-1Circulation_10_96a51b4d FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone4-1Circulation_10_96a51b4d FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone4-1Circulation_10_96a51b4d Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone4-1Circulation_10_96a51b4d FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone4-1Circulation_10_96a51b4d FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone4-1Circulation_10_96a51b4d FCU OA Mixer, !- Name
  Zone4-1Circulation_10_96a51b4d FCU Mixed Air Node, !- Mixed Air Node Name
  Zone4-1Circulation_10_96a51b4d FCU OA Node, !- Outdoor Air Stream Node Name
  Zone4-1Circulation_10_96a51b4d FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone4-1Circulation_10_96a51b4d FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone4-1Circulation_10_96a51b4d FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone4-1Circulation_10_96a51b4d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Zone4-1Circulation_10_96a51b4d FCU,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-1Circulation_10_96a51b4d,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-1Circulation_10_96a51b4d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  mv_office_br_ 3,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  mv_sch_office_br_;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Zone4-1Circulation_10_96a51b4d DSOA Space List, !- Name
  Zone4-1Circulation_10_96a51b4d_Space,   !- Space Name 1
  mv_office_br_ 3;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone4-1Circulation_11_7cbae69e,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  340.251811158438,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-1Circulation_11_7cbae69e_Space,   !- Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-1_circulation_br_;                    !- Space Type

BuildingSurface:Detailed,
  Zone4-1Circulation_11_7cbae69e..Face0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  Zone4-1Circulation_11_7cbae69e_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_8_eadc509c..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_7cbae69e..Face1,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  Zone4-1Circulation_11_7cbae69e_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_20c91130..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_7cbae69e..Face2,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  Zone4-1Circulation_11_7cbae69e_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_9174b363..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 1 {m}
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 2 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_7cbae69e..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  Zone4-1Circulation_11_7cbae69e_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_13d49953..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 2 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 3 {m}
  -57.5584581559348, 23.2663696604741, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_7cbae69e..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  Zone4-1Circulation_11_7cbae69e_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_abf302ae..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5584581559348, 23.2663696604741, 15, !- X,Y,Z Vertex 1 {m}
  -57.5584581559348, 23.2663696604741, 11.5, !- X,Y,Z Vertex 2 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 3 {m}
  -55.6551969281412, 16.2950068848916, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_7cbae69e..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  Zone4-1Circulation_11_7cbae69e_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face12,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.877013994993, 20.7703410607977, 15, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 15, !- X,Y,Z Vertex 3 {m}
  -44.0569970271814, 24.2703513199043, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-1Circulation_11_7cbae69e..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  Zone4-1Circulation_11_7cbae69e_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face13,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.6551969281412, 16.2950068848916, 15, !- X,Y,Z Vertex 1 {m}
  -55.6551969281412, 16.2950068848916, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-1Circulation_11_7cbae69e Thermostat, !- Name
  Zone4-1Circulation_11_7cbae69e,         !- Zone or ZoneList Name
  Zone4-1Circulation_11_7cbae69e Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_cir_br_ 10,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-1Circulation_11_7cbae69e Thermostat Schedule, !- Name
  Zone4-1Circulation_11_7cbae69e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-1Circulation_11_7cbae69e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_cir_br_ 10,                        !- Name
  htg_sch_cir_br_,                        !- Heating Setpoint Temperature Schedule Name
  clg_sch_cir_br_;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-1Circulation_11_7cbae69e,         !- Zone Name
  Zone4-1Circulation_11_7cbae69e Equipment List, !- Zone Conditioning Equipment List Name
  Zone4-1Circulation_11_7cbae69e Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone4-1Circulation_11_7cbae69e Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone4-1Circulation_11_7cbae69e Zone Air Node; !- Zone Air Node Name

NodeList,
