  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_10_91695446 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_11_ff8442a8,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  126.005112464359,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_11_ff8442a8_Space,     !- Name
  Zone4-2Staircase_11_ff8442a8,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_11_ff8442a8..Face0,    !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_11_ff8442a8,           !- Zone Name
  Zone4-2Staircase_11_ff8442a8_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_3_67e8ed9f..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440463, 4.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_ff8442a8..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_11_ff8442a8,           !- Zone Name
  Zone4-2Staircase_11_ff8442a8_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_18_023be777..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_ff8442a8..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_11_ff8442a8,           !- Zone Name
  Zone4-2Staircase_11_ff8442a8_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_18_023be777..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 0, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_ff8442a8..Face3,    !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_11_ff8442a8,           !- Zone Name
  Zone4-2Staircase_11_ff8442a8_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5487733273839, -12.5083732440463, 4.5, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440463, 0, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_ff8442a8..Face4,    !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_11_ff8442a8,           !- Zone Name
  Zone4-2Staircase_11_ff8442a8_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440463, 0, !- X,Y,Z Vertex 3 {m}
  -12.5487733273839, -12.5083732440463, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_11_ff8442a8..Face5,    !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-2Staircase_11_ff8442a8,           !- Zone Name
  Zone4-2Staircase_11_ff8442a8_Space,     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 0, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440463, 0, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 0,  !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_11_ff8442a8 Thermostat, !- Name
  Zone4-2Staircase_11_ff8442a8,           !- Zone or ZoneList Name
  Zone4-2Staircase_11_ff8442a8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 10,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_11_ff8442a8 Thermostat Schedule, !- Name
  Zone4-2Staircase_11_ff8442a8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_11_ff8442a8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 10,                      !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_11_ff8442a8,           !- Zone Name
  Zone4-2Staircase_11_ff8442a8 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_11_ff8442a8 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_11_ff8442a8 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_11_ff8442a8 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_11_ff8442a8 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_11_ff8442a8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_11_ff8442a8 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_11_ff8442a8,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_11_ff8442a8 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_11_ff8442a8 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_1_4e85f66c,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  273.48305038846,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_1_4e85f66c_Space,      !- Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face0,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_c4181ca9..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.7036644745444, 20.0517081490855, 1.8684283268622e-16, !- X,Y,Z Vertex 1 {m}
  -39.5970971770888, 15.2996257341524, 3.55184631706251e-15, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -41.7036644745444, 20.0517081490855, 0.00999999999999934; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_c4181ca9..Face11,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15, !- X,Y,Z Vertex 1 {m}
  -44.8455631901642, 27.1393343806479, -2.99, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, -2.99, !- X,Y,Z Vertex 3 {m}
  -39.5970971770888, 15.2996257341524, 3.55184631706251e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face10,    !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -44.6865187655256, 26.7805553307541, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -37.5304311614732, 28.7343195322422, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -37.6905648801084, 29.0927301953307, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face11,    !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8455631901642, 27.1393343806479, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -37.6905648801084, 29.0927301953307, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -37.6914875661267, 29.0924782915666, 1.88737914186277e-15, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face12,    !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 0.00999999999999978, !- X,Y,Z Vertex 1 {m}
  -41.7036644745444, 20.0517081490855, 0.00999999999999934, !- X,Y,Z Vertex 2 {m}
  -35.0070740734574, 23.1047547807005, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -37.5304311614732, 28.7343195322422, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_c4181ca9..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 3.33370219586826e-15, !- X,Y,Z Vertex 1 {m}
  -41.7036644745444, 20.0517081490855, 1.8684283268622e-16, !- X,Y,Z Vertex 2 {m}
  -41.7036644745444, 20.0517081490855, 0.00999999999999934, !- X,Y,Z Vertex 3 {m}
  -44.6865187655256, 26.7805553307541, 0.00999999999999978; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face4,     !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.7036644745444, 20.0517081490855, 0.00999999999999934, !- X,Y,Z Vertex 1 {m}
  -39.5970971770888, 15.2996257341524, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -32.8481191636151, 18.2914038922403, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -35.0070740734574, 23.1047547807005, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face5,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5970971770888, 15.2996257341524, 3.55184631706251e-15, !- X,Y,Z Vertex 1 {m}
  -32.8489830889579, 18.2910209197421, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -32.8481191636151, 18.2914038922403, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -39.5970971770888, 15.2996257341524, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face6,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5970971770888, 15.2996257341524, 3.55184631706251e-15, !- X,Y,Z Vertex 1 {m}
  -39.5970971770888, 15.2996257341524, -2.99, !- X,Y,Z Vertex 2 {m}
  -32.8481191636151, 18.2914038922403, -2.99, !- X,Y,Z Vertex 3 {m}
  -32.8489830889579, 18.2910209197421, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face7,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8481191636151, 18.2914038922403, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -32.8481191636151, 18.2914038922403, -2.99, !- X,Y,Z Vertex 2 {m}
  -37.6905648801084, 29.0927301953307, -2.99, !- X,Y,Z Vertex 3 {m}
  -37.6905648801084, 29.0927301953307, 0.00999999999999979, !- X,Y,Z Vertex 4 {m}
  -35.0070740734574, 23.1047547807005, 0.00999999999999979; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face8,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6914875661267, 29.0924782915666, 1.88737914186277e-15, !- X,Y,Z Vertex 1 {m}
  -37.6905648801084, 29.0927301953307, -2.99, !- X,Y,Z Vertex 2 {m}
  -44.8455631901642, 27.1393343806479, -2.99, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, 1.17713899815077e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_1_4e85f66c..Face9,     !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6905648801084, 29.0927301953307, -2.99, !- X,Y,Z Vertex 1 {m}
  -32.8481191636151, 18.2914038922403, -2.99, !- X,Y,Z Vertex 2 {m}
  -39.5970971770888, 15.2996257341524, -2.99, !- X,Y,Z Vertex 3 {m}
  -44.8455631901642, 27.1393343806479, -2.99; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_1_4e85f66c Thermostat, !- Name
  Zone4-2Staircase_1_4e85f66c,            !- Zone or ZoneList Name
  Zone4-2Staircase_1_4e85f66c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_,                         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_1_4e85f66c Thermostat Schedule, !- Name
  Zone4-2Staircase_1_4e85f66c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_1_4e85f66c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_,                         !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_1_4e85f66c,            !- Zone Name
  Zone4-2Staircase_1_4e85f66c Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_1_4e85f66c Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_1_4e85f66c Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_1_4e85f66c Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_1_4e85f66c Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_1_4e85f66c Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_1_4e85f66c Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_1_4e85f66c,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_1_4e85f66c Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_1_4e85f66c Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_2_e9271640,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  238.037948944278,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_2_e9271640_Space,      !- Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face0,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_b5ef8d6d..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face10,    !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -41.7036644745444, 20.0517081490855, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face12,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face27,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999968, !- X,Y,Z Vertex 3 {m}
  -45.1358617417966, 26.6578795939938, 0.0099999999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417966, 26.6578795939938, 0.0099999999999997, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999968, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_cf5486a5..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face8,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 4.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671712, 0.00999999999999968, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 0.00999999999999978, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face5,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.6865187655256, 26.7805553307541, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -44.6865187655256, 26.7805553307541, 0.00999999999999978, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face7,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-2Seminar_cf5486a5..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.7036644745444, 20.0517081490855, 0.00999999999999934, !- X,Y,Z Vertex 1 {m}
  -41.7036644745444, 20.0517081490855, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face8,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_2_e9271640..Face9,     !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640_Space,      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -41.7036644745444, 20.0517081490855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -44.6865187655256, 26.7805553307541, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_2_e9271640 Thermostat, !- Name
  Zone4-2Staircase_2_e9271640,            !- Zone or ZoneList Name
  Zone4-2Staircase_2_e9271640 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 1,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_2_e9271640 Thermostat Schedule, !- Name
  Zone4-2Staircase_2_e9271640 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_2_e9271640 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 1,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_2_e9271640,            !- Zone Name
  Zone4-2Staircase_2_e9271640 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_2_e9271640 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_2_e9271640 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_2_e9271640 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_2_e9271640 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_2_e9271640 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_2_e9271640 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_2_e9271640,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_2_e9271640 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_2_e9271640 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_3_67e8ed9f,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  98.003976361168,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_3_67e8ed9f_Space,      !- Name
  Zone4-2Staircase_3_67e8ed9f,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_3_67e8ed9f..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_3_67e8ed9f,            !- Zone Name
  Zone4-2Staircase_3_67e8ed9f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_11_ff8442a8..Face0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_67e8ed9f..Face1,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_3_67e8ed9f,            !- Zone Name
  Zone4-2Staircase_3_67e8ed9f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_91695446..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 8, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_67e8ed9f..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_3_67e8ed9f,            !- Zone Name
  Zone4-2Staircase_3_67e8ed9f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_2_f1d0b43f..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 8, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_67e8ed9f..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_3_67e8ed9f,            !- Zone Name
  Zone4-2Staircase_3_67e8ed9f_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_2_f1d0b43f..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 8, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 4.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_67e8ed9f..Face4,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_3_67e8ed9f,            !- Zone Name
  Zone4-2Staircase_3_67e8ed9f_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5487733273839, -12.5083732440462, 8, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 4.5, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 4.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_3_67e8ed9f..Face5,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_3_67e8ed9f,            !- Zone Name
  Zone4-2Staircase_3_67e8ed9f_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 8,  !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 4.5, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 4.5, !- X,Y,Z Vertex 3 {m}
  -12.5487733273839, -12.5083732440462, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_3_67e8ed9f Thermostat, !- Name
  Zone4-2Staircase_3_67e8ed9f,            !- Zone or ZoneList Name
  Zone4-2Staircase_3_67e8ed9f Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 2,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_3_67e8ed9f Thermostat Schedule, !- Name
  Zone4-2Staircase_3_67e8ed9f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_3_67e8ed9f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 2,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_3_67e8ed9f,            !- Zone Name
  Zone4-2Staircase_3_67e8ed9f Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_3_67e8ed9f Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_3_67e8ed9f Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_3_67e8ed9f Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_3_67e8ed9f Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_3_67e8ed9f Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_3_67e8ed9f Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_3_67e8ed9f,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_3_67e8ed9f Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_3_67e8ed9f Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_4_b5ef8d6d,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_4_b5ef8d6d_Space,      !- Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_4_b5ef8d6d..Face0,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  Zone4-2Staircase_4_b5ef8d6d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_e8a1c465..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_b5ef8d6d..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  Zone4-2Staircase_4_b5ef8d6d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_2_e9271640..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_b5ef8d6d..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  Zone4-2Staircase_4_b5ef8d6d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_3_33a17480..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671711, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671712, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_b5ef8d6d..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  Zone4-2Staircase_4_b5ef8d6d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_19_e16d8b26..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_b5ef8d6d..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  Zone4-2Staircase_4_b5ef8d6d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_3_21d2f444..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 4.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_b5ef8d6d..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  Zone4-2Staircase_4_b5ef8d6d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_1_18fcf4b9..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 4.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 4.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_4_b5ef8d6d..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  Zone4-2Staircase_4_b5ef8d6d_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face7,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671712, 8, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671711, 4.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 4.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_4_b5ef8d6d Thermostat, !- Name
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone or ZoneList Name
  Zone4-2Staircase_4_b5ef8d6d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 3,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_4_b5ef8d6d Thermostat Schedule, !- Name
  Zone4-2Staircase_4_b5ef8d6d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_4_b5ef8d6d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 3,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone Name
  Zone4-2Staircase_4_b5ef8d6d Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_4_b5ef8d6d Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_4_b5ef8d6d Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_4_b5ef8d6d Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_4_b5ef8d6d Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_4_b5ef8d6d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_4_b5ef8d6d Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_4_b5ef8d6d,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_4_b5ef8d6d Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_4_b5ef8d6d Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_5_f3107a12,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_5_f3107a12_Space,      !- Name
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_5_f3107a12..Face0,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  Zone4-2Staircase_5_f3107a12_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone6_Equipment_2_62d6b14e..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 1 {m}
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_f3107a12..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  Zone4-2Staircase_5_f3107a12_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_19647388..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_f3107a12..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  Zone4-2Staircase_5_f3107a12_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_f3107a12..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  Zone4-2Staircase_5_f3107a12_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_3c05eaa9..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_f3107a12..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  Zone4-2Staircase_5_f3107a12_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_86b91db7..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_f3107a12..Face5,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  Zone4-2Staircase_5_f3107a12_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 22, !- X,Y,Z Vertex 2 {m}
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 3 {m}
  -42.6115136590667, 27.3470552954998, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_5_f3107a12..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  Zone4-2Staircase_5_f3107a12_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face6,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 22, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 22; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_5_f3107a12 Thermostat, !- Name
  Zone4-2Staircase_5_f3107a12,            !- Zone or ZoneList Name
  Zone4-2Staircase_5_f3107a12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 4,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_5_f3107a12 Thermostat Schedule, !- Name
  Zone4-2Staircase_5_f3107a12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_5_f3107a12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 4,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_5_f3107a12,            !- Zone Name
  Zone4-2Staircase_5_f3107a12 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_5_f3107a12 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_5_f3107a12 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_5_f3107a12 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_5_f3107a12 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_5_f3107a12 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_5_f3107a12 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_5_f3107a12,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_5_f3107a12 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_5_f3107a12 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_6_19647388,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_6_19647388_Space,      !- Name
  Zone4-2Staircase_6_19647388,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_6_19647388..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_6_19647388,            !- Zone Name
  Zone4-2Staircase_6_19647388_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_8_eadc509c..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_19647388..Face1,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_6_19647388,            !- Zone Name
  Zone4-2Staircase_6_19647388_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_f3107a12..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_19647388..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_19647388,            !- Zone Name
  Zone4-2Staircase_6_19647388_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_8_9174b363..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 18.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 2 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 3 {m}
  -44.0569970271814, 24.2703513199043, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_19647388..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_19647388,            !- Zone Name
  Zone4-2Staircase_6_19647388_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_9_4fed6b2a..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 18.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_19647388..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_19647388,            !- Zone Name
  Zone4-2Staircase_6_19647388_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_8_926623c5..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 18.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_19647388..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_19647388,            !- Zone Name
  Zone4-2Staircase_6_19647388_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_7_766444d3..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 18.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_6_19647388..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_6_19647388,            !- Zone Name
  Zone4-2Staircase_6_19647388_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.0569970271814, 24.2703513199043, 18.5, !- X,Y,Z Vertex 1 {m}
  -44.0569970271814, 24.2703513199043, 15, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_6_19647388 Thermostat, !- Name
  Zone4-2Staircase_6_19647388,            !- Zone or ZoneList Name
  Zone4-2Staircase_6_19647388 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 5,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_6_19647388 Thermostat Schedule, !- Name
  Zone4-2Staircase_6_19647388 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_6_19647388 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 5,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_6_19647388,            !- Zone Name
  Zone4-2Staircase_6_19647388 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_6_19647388 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_6_19647388 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_6_19647388 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_6_19647388 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_6_19647388 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_6_19647388 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_6_19647388,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_6_19647388 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_6_19647388 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_7_8db447d9,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  98.003976361168,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_7_8db447d9_Space,      !- Name
  Zone4-2Staircase_7_8db447d9,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_7_8db447d9..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_7_8db447d9,            !- Zone Name
  Zone4-2Staircase_7_8db447d9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_10_91695446..Face0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 11.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_8db447d9..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_7_8db447d9,            !- Zone Name
  Zone4-2Staircase_7_8db447d9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_13_9bcf5226..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4154705744256, -8.36756919498245, 15, !- X,Y,Z Vertex 1 {m}
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 2 {m}
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 3 {m}
  -20.8195543059137, -11.2545653748901, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_8db447d9..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_7_8db447d9,            !- Zone Name
  Zone4-2Staircase_7_8db447d9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_13_9bcf5226..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 15, !- X,Y,Z Vertex 1 {m}
  -20.8195543059137, -11.2545653748901, 11.5, !- X,Y,Z Vertex 2 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 3 {m}
  -19.40989777259, -14.3815381554128, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_8db447d9..Face3,     !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone4-2Staircase_7_8db447d9,            !- Zone Name
  Zone4-2Staircase_7_8db447d9_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8195543059137, -11.2545653748901, 15, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 15, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 15, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_8db447d9..Face4,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_7_8db447d9,            !- Zone Name
  Zone4-2Staircase_7_8db447d9_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5487733273839, -12.5083732440462, 15, !- X,Y,Z Vertex 1 {m}
  -12.5487733273839, -12.5083732440462, 11.5, !- X,Y,Z Vertex 2 {m}
  -14.4154705744256, -8.36756919498245, 11.5, !- X,Y,Z Vertex 3 {m}
  -14.4154705744256, -8.36756919498245, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_7_8db447d9..Face5,     !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone4-2Staircase_7_8db447d9,            !- Zone Name
  Zone4-2Staircase_7_8db447d9_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.40989777259, -14.3815381554128, 15, !- X,Y,Z Vertex 1 {m}
  -19.40989777259, -14.3815381554128, 11.5, !- X,Y,Z Vertex 2 {m}
  -12.5487733273839, -12.5083732440462, 11.5, !- X,Y,Z Vertex 3 {m}
  -12.5487733273839, -12.5083732440462, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_7_8db447d9 Thermostat, !- Name
  Zone4-2Staircase_7_8db447d9,            !- Zone or ZoneList Name
  Zone4-2Staircase_7_8db447d9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 6,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_7_8db447d9 Thermostat Schedule, !- Name
  Zone4-2Staircase_7_8db447d9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_7_8db447d9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 6,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_7_8db447d9,            !- Zone Name
  Zone4-2Staircase_7_8db447d9 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_7_8db447d9 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_7_8db447d9 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_7_8db447d9 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_7_8db447d9 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_7_8db447d9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_7_8db447d9 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_7_8db447d9,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_7_8db447d9 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_7_8db447d9 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_8_eadc509c,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_8_eadc509c_Space,      !- Name
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_8_eadc509c..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  Zone4-2Staircase_8_eadc509c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_9_e8a1c465..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_eadc509c..Face1,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  Zone4-2Staircase_8_eadc509c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_6_19647388..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_eadc509c..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  Zone4-2Staircase_8_eadc509c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_11_7cbae69e..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 15, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671711, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671711, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_eadc509c..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  Zone4-2Staircase_8_eadc509c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_12_1d1a52e6..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 15, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_eadc509c..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  Zone4-2Staircase_8_eadc509c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_11_c9cec76a..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 15, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_eadc509c..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  Zone4-2Staircase_8_eadc509c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_10_13d49953..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 15, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_8_eadc509c..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  Zone4-2Staircase_8_eadc509c_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671711, 15, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671711, 11.5, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 15; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_8_eadc509c Thermostat, !- Name
  Zone4-2Staircase_8_eadc509c,            !- Zone or ZoneList Name
  Zone4-2Staircase_8_eadc509c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 7,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_8_eadc509c Thermostat Schedule, !- Name
  Zone4-2Staircase_8_eadc509c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_8_eadc509c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 7,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_8_eadc509c,            !- Zone Name
  Zone4-2Staircase_8_eadc509c Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_8_eadc509c Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_8_eadc509c Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_8_eadc509c Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_8_eadc509c Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_8_eadc509c Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_8_eadc509c Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_8_eadc509c,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_8_eadc509c Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_8_eadc509c Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone4-2Staircase_9_e8a1c465,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  185.157662339553,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone4-2Staircase_9_e8a1c465_Space,      !- Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  4-2_staircase_br_;                      !- Space Type

BuildingSurface:Detailed,
  Zone4-2Staircase_9_e8a1c465..Face0,     !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  Zone4-2Staircase_9_e8a1c465_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_8_eadc509c..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_e8a1c465..Face1,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  Zone4-2Staircase_9_e8a1c465_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_4_b5ef8d6d..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_e8a1c465..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  Zone4-2Staircase_9_e8a1c465_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_16_20c91130..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1358617417967, 26.6578795939938, 11.5, !- X,Y,Z Vertex 1 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 2 {m}
  -42.1226120889948, 19.9895562671711, 8, !- X,Y,Z Vertex 3 {m}
  -42.1226120889948, 19.9895562671711, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_e8a1c465..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  Zone4-2Staircase_9_e8a1c465_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_17_0fa94f44..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 11.5, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 2 {m}
  -45.1358617417967, 26.6578795939938, 8, !- X,Y,Z Vertex 3 {m}
  -45.1358617417967, 26.6578795939938, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_e8a1c465..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  Zone4-2Staircase_9_e8a1c465_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_16_56c6356b..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0743336822775, 19.8827161235423, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 3 {m}
  -35.006446796094, 23.1050407631074, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_e8a1c465..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  Zone4-2Staircase_9_e8a1c465_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_15_155377f7..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.006446796094, 23.1050407631074, 11.5, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 8,  !- X,Y,Z Vertex 2 {m}
  -37.5304659085093, 28.7342390487361, 8, !- X,Y,Z Vertex 3 {m}
  -37.5304659085093, 28.7342390487361, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone4-2Staircase_9_e8a1c465..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  Zone4-2Staircase_9_e8a1c465_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.1226120889948, 19.9895562671711, 11.5, !- X,Y,Z Vertex 1 {m}
  -42.1226120889948, 19.9895562671711, 8, !- X,Y,Z Vertex 2 {m}
  -42.0743336822775, 19.8827161235423, 8, !- X,Y,Z Vertex 3 {m}
  -42.0743336822775, 19.8827161235423, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone4-2Staircase_9_e8a1c465 Thermostat, !- Name
  Zone4-2Staircase_9_e8a1c465,            !- Zone or ZoneList Name
  Zone4-2Staircase_9_e8a1c465 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Tset_stair_br_ 8,                       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone4-2Staircase_9_e8a1c465 Thermostat Schedule, !- Name
  Zone4-2Staircase_9_e8a1c465 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone4-2Staircase_9_e8a1c465 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Tset_stair_br_ 8,                       !- Name
  htg_sch_stair_br_,                      !- Heating Setpoint Temperature Schedule Name
  clg_sch_stair_br_;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone4-2Staircase_9_e8a1c465,            !- Zone Name
  Zone4-2Staircase_9_e8a1c465 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone4-2Staircase_9_e8a1c465 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone4-2Staircase_9_e8a1c465 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone4-2Staircase_9_e8a1c465 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone4-2Staircase_9_e8a1c465 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone4-2Staircase_9_e8a1c465 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone4-2Staircase_9_e8a1c465 Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone4-2Staircase_9_e8a1c465,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone4-2Staircase_9_e8a1c465 Zero air DSOA, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone4-2Staircase_9_e8a1c465 Zero air DSOA, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone5_RRooms_1_d65962a1,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  270.51599129343,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_1_d65962a1_Space,          !- Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

SpaceList,
  5_rrooms_br_,                           !- Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name 1
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name 2
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name 3
  Zone5_RRooms_2_b0659170_Space,          !- Space Name 4
  Zone5_RRooms_3_e6801073_Space,          !- Space Name 5
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name 6
  Zone5_RRooms_6_56a954c5_Space;          !- Space Name 7

Lights,
  lt_5_rrooms_br_,                        !- Name
  5_rrooms_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_5_rrooms_br_,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_5_rrooms_br__Sunday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Weekday, !-  
lt_sch_5_rrooms_br__Sunday, !-  
lt_sch_5_rrooms_br__Hol 1, !-  
lt_sch_5_rrooms_br__Monday_SmrDsn 1, !-  
lt_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_5_rrooms_br__Sunday, !-  
lt_sch_5_rrooms_br__Sunday;

Schedule:Year,
  lt_sch_5_rrooms_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_5_rrooms_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_5_rrooms_br_,                       !- Name
  5_rrooms_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_5_rrooms_br_,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_5_rrooms_br__Sunday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Weekday, !-  
ppl_sch_5_rrooms_br__Sunday, !-  
ppl_sch_5_rrooms_br__Hol 1, !-  
ppl_sch_5_rrooms_br__Monday_SmrDsn 1, !-  
ppl_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_5_rrooms_br__Sunday, !-  
ppl_sch_5_rrooms_br__Sunday;

Schedule:Year,
  ppl_sch_5_rrooms_br_,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0.25, 0.5, 1, 1, 1, 0.75, 0.75, 1, 1, 1, 0.5, 0.25, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_5_rrooms_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_5_rrooms_br_,                        !- Name
  5_rrooms_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_5_rrooms_br_,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Sunday,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Weekday,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Week:Daily,
eq_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_5_rrooms_br__Sunday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Weekday, !-  
eq_sch_5_rrooms_br__Sunday, !-  
eq_sch_5_rrooms_br__Hol 1, !-  
eq_sch_5_rrooms_br__Monday_SmrDsn 1, !-  
eq_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_5_rrooms_br__Sunday, !-  
eq_sch_5_rrooms_br__Sunday;

Schedule:Year,
  eq_sch_5_rrooms_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_5_rrooms_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

Schedule:Day:Hourly,
eq_sch_5_rrooms_br__Hol 1,!-  
Fractional,!-  
0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046, 0.046;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 4,                 !- Name
  5_rrooms_br_,                           !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face25,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.5753863578528, 10.2326725031724, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 2 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face24,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 3 {m}
  -63.5753863578528, 10.2326725031724, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face10,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5548497481939, 3.408100974917, 0.00999999999999971, !- X,Y,Z Vertex 2 {m}
  -64.5293026176195, 3.3145256356475, 0.0099999999999997, !- X,Y,Z Vertex 3 {m}
  -64.5293026176195, 3.31452563564749, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face11,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8581295304135, 5.1358316685585, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8581295304135, 5.1358316685585, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -57.8836766609879, 5.22940700782801, 0.00999999999999981, !- X,Y,Z Vertex 3 {m}
  -57.8836766609879, 5.22940700782807, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face12,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face10,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8836766609879, 5.229407007828, 3.53579599461575e-15, !- X,Y,Z Vertex 1 {m}
  -57.8581295304135, 5.1358316685585, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -64.5293026176195, 3.31452563564749, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -64.5548497481939, 3.408100974917, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face13,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5293026176195, 3.3145256356475, 0.0099999999999997, !- X,Y,Z Vertex 1 {m}
  -64.5293026176195, 3.31452563564749, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -57.8581295304135, 5.1358316685585, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -57.8581295304135, 5.1358316685585, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face16,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 2 {m}
  -64.5548497481939, 3.408100974917, 0.00999999999999971, !- X,Y,Z Vertex 3 {m}
  -64.5548497481939, 3.408100974917, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face17,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.973853912099, 4.94285090225529, 0.00999999999999995, !- X,Y,Z Vertex 1 {m}
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -64.5548497481939, 3.408100974917, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -64.5548497481939, 3.408100974917, 0.00999999999999971; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face18,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face19,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face2,         !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.7765733372825, 10.1777461724374, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265127, 4.5, !- X,Y,Z Vertex 4 {m}
  -57.8836766609879, 5.22940700782807, 4.5, !- X,Y,Z Vertex 5 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face20,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  -58.302680824893, 6.7641569351663, 3.25832529799873e-15, !- X,Y,Z Vertex 2 {m}
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  -63.5753863578528, 10.2326725031724, 2.75641535567904e-15, !- X,Y,Z Vertex 5 {m}
  -64.5662829114424, 13.862179187421, 1.77635683940025e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face21,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 2.75641535567904e-15, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face22,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -64.5662829114424, 13.862179187421, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 2.75641535567904e-15, !- X,Y,Z Vertex 3 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face23,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974, !- X,Y,Z Vertex 2 {m}
  -58.302680824893, 6.7641569351663, 3.25832529799873e-15, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face24,        !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -64.973853912099, 4.94285090225529, 0.00999999999999995, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face3,         !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 4.5, !- X,Y,Z Vertex 1 {m}
  -65.4351722630905, 6.63259140283988, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 4.5,  !- X,Y,Z Vertex 3 {m}
  -63.7765733372825, 10.1777461724374, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face4,         !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.4351722630905, 6.63259140283988, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265127, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 4.5;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face5,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8836766609879, 5.22940700782807, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609879, 5.22940700782801, 0.00999999999999981, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.302680824893, 6.7641569351663, 3.25832529799873e-15, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974, !- X,Y,Z Vertex 2 {m}
  -57.8836766609879, 5.22940700782801, 0.00999999999999981, !- X,Y,Z Vertex 3 {m}
  -57.8836766609879, 5.229407007828, 3.53579599461575e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face7,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_7_2cc705e3..Face16,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.302680824893, 6.7641569351663, 3.25832529799873e-15, !- X,Y,Z Vertex 1 {m}
  -57.8836766609879, 5.229407007828, 3.53579599461575e-15, !- X,Y,Z Vertex 2 {m}
  -64.5548497481939, 3.408100974917, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face8,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5293026176195, 3.31452563564749, 4.5, !- X,Y,Z Vertex 2 {m}
  -57.8581295304135, 5.1358316685585, 4.5, !- X,Y,Z Vertex 3 {m}
  -57.8836766609879, 5.22940700782807, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_1_d65962a1..Face9,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_1_d65962a1,                !- Zone Name
  Zone5_RRooms_1_d65962a1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5293026176195, 3.31452563564749, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5293026176195, 3.3145256356475, 0.0099999999999997, !- X,Y,Z Vertex 2 {m}
  -57.8581295304135, 5.1358316685585, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -57.8581295304135, 5.1358316685585, 4.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_2_b0659170,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  145.341280620976,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_2_b0659170_Space,          !- Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_2_b0659170..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  Zone5_RRooms_2_b0659170_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_d09f2502..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_b0659170..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  Zone5_RRooms_2_b0659170_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_d09f2502..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 22, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_b0659170..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  Zone5_RRooms_2_b0659170_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_9c1b22f0..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 22, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_b0659170..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  Zone5_RRooms_2_b0659170_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_e6801073..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 18.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_b0659170..Face4,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  Zone5_RRooms_2_b0659170_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_1151c2cf..Face3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 22, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 22;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_b0659170..Face5,         !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  Zone5_RRooms_2_b0659170_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 22, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 22, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 22,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 22, !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 22, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_b0659170..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  Zone5_RRooms_2_b0659170_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 18.5, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_2_b0659170..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_2_b0659170,                !- Zone Name
  Zone5_RRooms_2_b0659170_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 22, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 18.5, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 22; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_3_e6801073,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  145.341280620978,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_3_e6801073_Space,          !- Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_3_e6801073..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  Zone5_RRooms_3_e6801073_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_3e05dfe5..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_e6801073..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  Zone5_RRooms_3_e6801073_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_3e05dfe5..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_e6801073..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  Zone5_RRooms_3_e6801073_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_b2a620fa..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_e6801073..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  Zone5_RRooms_3_e6801073_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_c8dfcaae..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_e6801073..Face4,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  Zone5_RRooms_3_e6801073_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_b0659170..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 18.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 18.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 18.5, !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 18.5, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_e6801073..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  Zone5_RRooms_3_e6801073_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_38599cc8..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 18.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_e6801073..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  Zone5_RRooms_3_e6801073_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 15, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_3_e6801073..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_3_e6801073,                !- Zone Name
  Zone5_RRooms_3_e6801073_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 18.5, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 15, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 18.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_4_c8dfcaae,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  145.341280620978,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_4_c8dfcaae_Space,          !- Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_4_c8dfcaae..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_76c30c75..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_c8dfcaae..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_76c30c75..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_c8dfcaae..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_5bad4521..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_c8dfcaae..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_7b78a6d6..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 11.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_c8dfcaae..Face4,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_e6801073..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 15, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 15,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 15, !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 15, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_c8dfcaae..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_1c16e6b3..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 15, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_c8dfcaae..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 11.5, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_4_c8dfcaae..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_4_c8dfcaae,                !- Zone Name
  Zone5_RRooms_4_c8dfcaae_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 15, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 11.5, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 15; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_5_7b78a6d6,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  145.341280620979,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_5_7b78a6d6_Space,          !- Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_5_7b78a6d6..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_f441c7bd..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_7b78a6d6..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_f441c7bd..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_7b78a6d6..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_3e22cd32..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_7b78a6d6..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_56a954c5..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_7b78a6d6..Face4,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_c8dfcaae..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 11.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 11.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 11.5, !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 11.5, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 11.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_7b78a6d6..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_c6db0fe0..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 11.5, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_7b78a6d6..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 8, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_5_7b78a6d6..Face7,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_5_7b78a6d6,                !- Zone Name
  Zone5_RRooms_5_7b78a6d6_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 11.5, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 8, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 11.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone5_RRooms_6_56a954c5,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  145.341280620978,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_6_56a954c5_Space,          !- Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_6_56a954c5..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  Zone5_RRooms_6_56a954c5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_1101935f..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -68.797478455138, 2.2498151444717, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_56a954c5..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  Zone5_RRooms_6_56a954c5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_1101935f..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 1 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618198, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_56a954c5..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  Zone5_RRooms_6_56a954c5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_96f3a560..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_56a954c5..Face3,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  Zone5_RRooms_6_56a954c5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_7b78a6d6..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 8, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -69.6133384315467, 5.2381888824352, 8,  !- X,Y,Z Vertex 4 {m}
  -67.0082781618198, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 5 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_56a954c5..Face4,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  Zone5_RRooms_6_56a954c5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_601671ab..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9179728185243, 1.67089609585701, 8, !- X,Y,Z Vertex 1 {m}
  -70.9179728185243, 1.67089609585701, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.797478455138, 2.2498151444717, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_56a954c5..Face5,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  Zone5_RRooms_6_56a954c5_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -73.6004215288376, 11.4963067191612, 4.5, !- X,Y,Z Vertex 3 {m}
  -73.6004215288376, 11.4963067191612, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_56a954c5..Face6,         !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  Zone5_RRooms_6_56a954c5_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.6004215288376, 11.4963067191612, 8, !- X,Y,Z Vertex 1 {m}
  -73.6004215288376, 11.4963067191612, 4.5, !- X,Y,Z Vertex 2 {m}
  -70.9179728185243, 1.67089609585701, 4.5, !- X,Y,Z Vertex 3 {m}
  -70.9179728185243, 1.67089609585701, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_6_56a954c5..Face7,         !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone5_RRooms_6_56a954c5,                !- Zone Name
  Zone5_RRooms_6_56a954c5_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618198, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -69.6133384315467, 5.2381888824352, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.797478455138, 2.2498151444717, 4.50000000000001, !- X,Y,Z Vertex 4 {m}
  -70.9179728185243, 1.67089609585701, 4.5, !- X,Y,Z Vertex 5 {m}
  -73.6004215288376, 11.4963067191612, 4.5; !- X,Y,Z Vertex 6 {m}

Zone,
  Zone5_RRooms_7_2cc705e3,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  277.384113486947,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone5_RRooms_7_2cc705e3_Space,          !- Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  5_rrooms_br_;                           !- Space Type

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face0,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_d65962a1..Face22,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 2.66453525910038e-15, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 2.66453525910038e-15, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_d65962a1..Face21,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 2.66453525910038e-15, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 3.45282265043975e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face10,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_b5d4b2ca..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.3090851532966, 4.85132896540367, 0.0100000000000003, !- X,Y,Z Vertex 1 {m}
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806537, 4.44089209850063e-15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806537, 0.0099999999999989; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face11,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 4.5, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face12,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_e23a20b5..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 4.5, !- X,Y,Z Vertex 2 {m}
  -63.7765733372824, 10.1777461724374, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.1105683111333, 4.07541757265127, 4.5, !- X,Y,Z Vertex 4 {m}
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 5 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face13,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_d9b0642b..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 4.5, !- X,Y,Z Vertex 1 {m}
  -65.4351722630905, 6.63259140283988, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.99089082603, 7.2999080005741, 4.5,  !- X,Y,Z Vertex 3 {m}
  -63.7765733372824, 10.1777461724374, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face14,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_1e5af8b8..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.4351722630905, 6.63259140283988, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 2 {m}
  -62.1105683111333, 4.07541757265127, 4.5, !- X,Y,Z Vertex 3 {m}
  -62.99089082603, 7.2999080005741, 4.5;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face15,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.3026808248929, 6.7641569351663, 1.63628749735801e-15, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 0.00999999999999712, !- X,Y,Z Vertex 3 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face16,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_d65962a1..Face7,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.3026808248929, 6.7641569351663, 1.63628749735801e-15, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -64.5548497481939, 3.408100974917, 4.3134036721616e-15, !- X,Y,Z Vertex 3 {m}
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face17,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_d9b0642b..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5560860155406, 9.41890763785151, 4.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.4351722630905, 6.63259140283988, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face18,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_1e5af8b8..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806537, 4.5, !- X,Y,Z Vertex 2 {m}
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.4351722630905, 6.63259140283988, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face19,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806537, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806537, 0.0099999999999989, !- X,Y,Z Vertex 2 {m}
  -64.5548497481939, 3.408100974917, 0.00999999999999971, !- X,Y,Z Vertex 3 {m}
  -64.5548497481939, 3.408100974917, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face25,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -58.3026808248929, 6.7641569351663, 0.00999999999999974, !- X,Y,Z Vertex 3 {m}
  -58.3026808248929, 6.7641569351663, 1.63628749735801e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face21,        !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -64.5548497481939, 3.408100974917, 4.3134036721616e-15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806537, 4.44089209850063e-15, !- X,Y,Z Vertex 3 {m}
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face22,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5548497481939, 3.408100974917, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5548497481939, 3.408100974917, 0.00999999999999971, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 0.00999999999999712, !- X,Y,Z Vertex 3 {m}
  -57.8836766609878, 5.22940700782801, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face23,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5548497481939, 3.408100974917, 0.00999999999999971, !- X,Y,Z Vertex 1 {m}
  -64.5548497481939, 3.408100974917, 4.3134036721616e-15, !- X,Y,Z Vertex 2 {m}
  -57.8836766609878, 5.22940700782801, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -57.8836766609878, 5.22940700782801, 0.00999999999999712; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face24,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_d65962a1..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 3 {m}
  -63.5753863578528, 10.2326725031724, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face25,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_d65962a1..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.5753863578528, 10.2326725031724, 4.5, !- X,Y,Z Vertex 1 {m}
  -63.5753863578528, 10.2326725031724, 0.0099999999999998, !- X,Y,Z Vertex 2 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face26,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-2_Cafe_c7957808..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8836766609878, 5.22940700782801, 4.5, !- X,Y,Z Vertex 1 {m}
  -57.8836766609878, 5.22940700782801, 0.00999999999999712, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -60.5405782407266, 14.9612422918627, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face3,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_1_d65962a1..Face20,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  -58.3026808248929, 6.7641569351663, 1.63628749735801e-15, !- X,Y,Z Vertex 2 {m}
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -66.220854774343, 9.51042957470312, 3.45282265043975e-15, !- X,Y,Z Vertex 4 {m}
  -63.5753863578528, 10.2326725031724, 2.66453525910038e-15, !- X,Y,Z Vertex 5 {m}
  -64.5662829114424, 13.862179187421, 2.66453525910038e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face4,         !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 3.45282265043975e-15, !- X,Y,Z Vertex 1 {m}
  -64.973853912099, 4.94285090225529, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15, !- X,Y,Z Vertex 3 {m}
  -66.5560860155406, 9.41890763785151, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face6,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_b5d4b2ca..Face14,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5560860155406, 9.41890763785151, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -65.3090851532966, 4.85132896540367, 4.05164686653129e-15, !- X,Y,Z Vertex 2 {m}
  -65.3090851532966, 4.85132896540367, 0.0100000000000003, !- X,Y,Z Vertex 3 {m}
  -66.5560860155406, 9.41890763785151, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face7,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face26,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.5662829114424, 13.862179187421, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -60.5405782407266, 14.9612422918627, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -60.5405782407266, 14.9612422918627, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -64.5662829114424, 13.862179187421, 2.66453525910038e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face8,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_6_e5e72533..Face7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.220854774343, 9.51042957470312, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.220854774343, 9.51042957470312, 0.0099999999999997, !- X,Y,Z Vertex 2 {m}
  -66.5560860155406, 9.41890763785151, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -66.5560860155406, 9.41890763785151, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone5_RRooms_7_2cc705e3..Face9,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone5_RRooms_7_2cc705e3,                !- Zone Name
  Zone5_RRooms_7_2cc705e3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_b5d4b2ca..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5560860155406, 9.41890763785151, 4.5, !- X,Y,Z Vertex 1 {m}
  -66.5560860155406, 9.41890763785151, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806537, 0.0099999999999989, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806537, 4.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone6_Equipment_1_1f202057,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  477.794900625015,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone6_Equipment_1_1f202057_Space,       !- Name
  Zone6_Equipment_1_1f202057,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  6_equipment_br_;                        !- Space Type

SpaceList,
  6_equipment_br_,                        !- Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name 1
  Zone6_Equipment_1_1f202057_Space,       !- Space Name 2
  Zone6_Equipment_3_7e7e26eb_Space;       !- Space Name 3

Lights,
  lt_6_equipment_br_,                     !- Name
  6_equipment_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_6_equipment_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
lt_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_6_equipment_br__Sunday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Weekday, !-  
lt_sch_6_equipment_br__Sunday, !-  
lt_sch_6_equipment_br__Hol 1, !-  
lt_sch_6_equipment_br__Monday_SmrDsn 1, !-  
lt_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_6_equipment_br__Sunday, !-  
lt_sch_6_equipment_br__Sunday;

Schedule:Year,
  lt_sch_6_equipment_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
lt_sch_6_equipment_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

People,
  ppl_6_equipment_br_,                    !- Name
  6_equipment_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_6_equipment_br_,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Sunday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Weekday,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0, 0, 0, 0, 0, 0, 0;

Schedule:Week:Daily,
ppl_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_6_equipment_br__Sunday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Weekday, !-  
ppl_sch_6_equipment_br__Sunday, !-  
ppl_sch_6_equipment_br__Hol 1, !-  
ppl_sch_6_equipment_br__Monday_SmrDsn 1, !-  
ppl_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_6_equipment_br__Sunday, !-  
ppl_sch_6_equipment_br__Sunday;

Schedule:Year,
  ppl_sch_6_equipment_br_,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

Schedule:Day:Hourly,
ppl_sch_6_equipment_br__Hol 1,!-  
Fractional,!-  
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0;

ElectricEquipment,
  eq_6_equipment_br_,                     !- Name
  6_equipment_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_6_equipment_br_,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Sunday,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Weekday,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.095, 0.095, 0.095, 0.095;

Schedule:Week:Daily,
eq_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_6_equipment_br__Sunday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Weekday, !-  
eq_sch_6_equipment_br__Sunday, !-  
eq_sch_6_equipment_br__Hol 1, !-  
eq_sch_6_equipment_br__Monday_SmrDsn 1, !-  
eq_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_6_equipment_br__Sunday, !-  
eq_sch_6_equipment_br__Sunday;

Schedule:Year,
  eq_sch_6_equipment_br_,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_6_equipment_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095;

Schedule:Day:Hourly,
eq_sch_6_equipment_br__Hol 1,!-  
Fractional,!-  
0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095, 0.095;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_,                   !- Name
  6_equipment_br_,                        !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone6_Equipment_1_1f202057..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_1_1f202057,             !- Zone Name
  Zone6_Equipment_1_1f202057_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_1151c2cf..Face2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.6358637856198, 6.1160968158047, 22, !- X,Y,Z Vertex 1 {m}
  -54.4698074368861, 5.50785711055258, 22, !- X,Y,Z Vertex 2 {m}
  -61.7106671895652, 3.53102014670457, 22, !- X,Y,Z Vertex 3 {m}
  -61.8767235382989, 4.13925985195668, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_1f202057..Face1,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_1_1f202057,             !- Zone Name
  Zone6_Equipment_1_1f202057_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4ccdc8a9..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 1 {m}
  -54.6358637856198, 6.1160968158047, 22, !- X,Y,Z Vertex 2 {m}
  -61.8767235382989, 4.13925985195668, 22, !- X,Y,Z Vertex 3 {m}
  -66.5007541722673, 21.0763962597478, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_1f202057..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_1_1f202057,             !- Zone Name
  Zone6_Equipment_1_1f202057_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.4698074368861, 5.50785711055258, 25.5, !- X,Y,Z Vertex 1 {m}
  -54.4698074368861, 5.50785711055258, 22, !- X,Y,Z Vertex 2 {m}
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_1f202057..Face3,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_1_1f202057,             !- Zone Name
  Zone6_Equipment_1_1f202057_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.7106671895652, 3.53102014670457, 25.5, !- X,Y,Z Vertex 1 {m}
  -61.7106671895652, 3.53102014670457, 22, !- X,Y,Z Vertex 2 {m}
  -54.4698074368861, 5.50785711055258, 22, !- X,Y,Z Vertex 3 {m}
  -54.4698074368861, 5.50785711055258, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_1f202057..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_1_1f202057,             !- Zone Name
  Zone6_Equipment_1_1f202057_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5007541722673, 21.0763962597478, 25.5, !- X,Y,Z Vertex 1 {m}
  -66.5007541722673, 21.0763962597478, 22, !- X,Y,Z Vertex 2 {m}
  -61.7106671895652, 3.53102014670457, 22, !- X,Y,Z Vertex 3 {m}
  -61.7106671895652, 3.53102014670457, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_1f202057..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_1_1f202057,             !- Zone Name
  Zone6_Equipment_1_1f202057_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2598944195882, 23.0532332235958, 25.5, !- X,Y,Z Vertex 1 {m}
  -59.2598944195882, 23.0532332235958, 22, !- X,Y,Z Vertex 2 {m}
  -66.5007541722673, 21.0763962597478, 22, !- X,Y,Z Vertex 3 {m}
  -66.5007541722673, 21.0763962597478, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_1_1f202057..Face6,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone6_Equipment_1_1f202057,             !- Zone Name
  Zone6_Equipment_1_1f202057_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.5007541722673, 21.0763962597478, 25.5, !- X,Y,Z Vertex 1 {m}
  -61.7106671895652, 3.53102014670457, 25.5, !- X,Y,Z Vertex 2 {m}
  -54.4698074368861, 5.50785711055258, 25.5, !- X,Y,Z Vertex 3 {m}
  -59.2598944195882, 23.0532332235958, 25.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone6_Equipment_2_62d6b14e,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  439.11912028463,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone6_Equipment_2_62d6b14e_Space,       !- Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  6_equipment_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-2Staircase_5_f3107a12..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 1 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 2 {m}
  -39.8997003674671, 20.8741545301233, 22, !- X,Y,Z Vertex 3 {m}
  -42.6115136590667, 27.3470552954998, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face1,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_6_f4b0a8b1..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2964125874978, 29.322524613687, 22, !- X,Y,Z Vertex 1 {m}
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 2 {m}
  -35.006446796094, 23.1050407631074, 22, !- X,Y,Z Vertex 3 {m}
  -37.6308848295874, 28.9581985328765, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face2,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_5_3c05eaa9..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7482191175993, 23.6786801147108, 22, !- X,Y,Z Vertex 1 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -39.8997003674671, 20.8741545301233, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face3,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-2_OpenOffice2_4_86b91db7..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.6308848295874, 28.9581985328765, 22, !- X,Y,Z Vertex 1 {m}
  -37.5304659085093, 28.7342390487361, 22, !- X,Y,Z Vertex 2 {m}
  -42.6115136590667, 27.3470552954998, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone1-1_Atrium_122d7807..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 25.5, !- X,Y,Z Vertex 1 {m}
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 2 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 3 {m}
  -35.6182131629793, 10.6545564889424, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face5,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2964125874978, 29.3225246136869, 25.5, !- X,Y,Z Vertex 1 {m}
  -36.2964125874978, 29.322524613687, 22, !- X,Y,Z Vertex 2 {m}
  -42.7060177198246, 27.5726296036965, 22, !- X,Y,Z Vertex 3 {m}
  -42.7060177198246, 27.5726296036965, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face6,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.718341946599, 12.5382997089775, 25.5, !- X,Y,Z Vertex 1 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 2 {m}
  -36.2964125874978, 29.322524613687, 22, !- X,Y,Z Vertex 3 {m}
  -36.2964125874978, 29.3225246136869, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face7,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.6182131629793, 10.6545564889424, 25.5, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 22, !- X,Y,Z Vertex 2 {m}
  -28.718341946599, 12.5382997089775, 22, !- X,Y,Z Vertex 3 {m}
  -28.718341946599, 12.5382997089775, 25.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_2_62d6b14e..Face8,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone6_Equipment_2_62d6b14e,             !- Zone Name
  Zone6_Equipment_2_62d6b14e_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.7060177198246, 27.5726296036965, 25.5, !- X,Y,Z Vertex 1 {m}
  -35.6182131629793, 10.6545564889424, 25.5, !- X,Y,Z Vertex 2 {m}
  -28.718341946599, 12.5382997089775, 25.5, !- X,Y,Z Vertex 3 {m}
  -36.2964125874978, 29.3225246136869, 25.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone6_Equipment_3_7e7e26eb,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  210.090038424545,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone6_Equipment_3_7e7e26eb_Space,       !- Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  6_equipment_br_;                        !- Space Type

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face0,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_c4181ca9..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.036183966808, 13.3773172493359, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 3 {m}
  -59.2524971647101, 16.0483748825048, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_c4181ca9..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 3 {m}
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_c4181ca9..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, -2.99, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, -2.99, !- X,Y,Z Vertex 3 {m}
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_2_c4181ca9..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.2524971647101, 16.0483748825048, 1.17601858110762e-15, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, -2.99, !- X,Y,Z Vertex 2 {m}
  -61.0707223442118, 22.7096816245411, -2.99, !- X,Y,Z Vertex 3 {m}
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face4,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face5,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone9Store_1_3dc8fc5a..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  -70.8547695152413, 20.0385256065603, -2.99, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, -2.99, !- X,Y,Z Vertex 3 {m}
  -69.036183966808, 13.3773172493359, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face6,      !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -69.036183966808, 13.3773172493359, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -59.2524971647101, 16.0483748825048, 0.00999999999999979, !- X,Y,Z Vertex 3 {m}
  -61.0707223442118, 22.7096816245411, 0.00999999999999979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face7,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.8547695152413, 20.0385256065603, 0.00999999999999979, !- X,Y,Z Vertex 1 {m}
  -61.0707223442118, 22.7096816245411, 0.00999999999999979, !- X,Y,Z Vertex 2 {m}
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face8,      !- Name
  Wall,                                   !- Surface Type
  Ext_W,                                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, 2.1695741656963e-15, !- X,Y,Z Vertex 1 {m}
  -61.0707223442118, 22.7096816245411, -2.99, !- X,Y,Z Vertex 2 {m}
  -70.8547695152413, 20.0385256065603, -2.99, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone6_Equipment_3_7e7e26eb..Face9,      !- Name
  Floor,                                  !- Surface Type
  Ext_G,                                  !- Construction Name
  Zone6_Equipment_3_7e7e26eb,             !- Zone Name
  Zone6_Equipment_3_7e7e26eb_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.0707223442118, 22.7096816245411, -2.99, !- X,Y,Z Vertex 1 {m}
  -59.2524971647101, 16.0483748825048, -2.99, !- X,Y,Z Vertex 2 {m}
  -69.036183966808, 13.3773172493359, -2.99, !- X,Y,Z Vertex 3 {m}
  -70.8547695152413, 20.0385256065603, -2.99; !- X,Y,Z Vertex 4 {m}

Zone,
  Zone7Shaft_1_9c1b22f0,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000012,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_1_9c1b22f0_Space,            !- Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

SpaceList,
  7_shaft_br_,                            !- Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name 1
  Zone7Shaft_5_96f3a560_Space,            !- Space Name 2
  Zone7Shaft_6_b5d4b2ca_Space,            !- Space Name 3
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name 4
  Zone7Shaft_3_5bad4521_Space,            !- Space Name 5
  Zone7Shaft_4_3e22cd32_Space;            !- Space Name 6

Lights,
  lt_7_shaft_br_,                         !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  lt_sch_7_shaft_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Sunday,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Weekday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Week:Daily,
lt_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !-  
lt_sch_7_shaft_br__Sunday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Weekday, !-  
lt_sch_7_shaft_br__Sunday, !-  
lt_sch_7_shaft_br__Hol 1, !-  
lt_sch_7_shaft_br__Monday_SmrDsn 1, !-  
lt_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !-  
lt_sch_7_shaft_br__Sunday, !-  
lt_sch_7_shaft_br__Sunday;

Schedule:Year,
  lt_sch_7_shaft_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  lt_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
lt_sch_7_shaft_br__Hol 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

People,
  ppl_7_shaft_br_,                        !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  ppl_sch_7_shaft_br_,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Sunday,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Weekday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Week:Daily,
ppl_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !-  
ppl_sch_7_shaft_br__Sunday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Weekday, !-  
ppl_sch_7_shaft_br__Sunday, !-  
ppl_sch_7_shaft_br__Hol 1, !-  
ppl_sch_7_shaft_br__Monday_SmrDsn 1, !-  
ppl_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !-  
ppl_sch_7_shaft_br__Sunday, !-  
ppl_sch_7_shaft_br__Sunday;

Schedule:Year,
  ppl_sch_7_shaft_br_,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ppl_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
ppl_sch_7_shaft_br__Hol 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

ElectricEquipment,
  eq_7_shaft_br_,                         !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  eq_sch_7_shaft_br_,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Sunday,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Weekday,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Week:Daily,
eq_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !-  
eq_sch_7_shaft_br__Sunday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Weekday, !-  
eq_sch_7_shaft_br__Sunday, !-  
eq_sch_7_shaft_br__Hol 1, !-  
eq_sch_7_shaft_br__Monday_SmrDsn 1, !-  
eq_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1, !-  
eq_sch_7_shaft_br__Sunday, !-  
eq_sch_7_shaft_br__Sunday;

Schedule:Year,
  eq_sch_7_shaft_br_,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  eq_sch_7_shaft_br_ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Monday_SmrDsn 1,!-  
Fractional,!-  
0.05, 0.05, 0.05, 0.05, 0.1, 0.1, 0.1, 0.2, 0.4, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.4, 0.2, 0.1, 0.1, 0.1, 0.05, 0.05;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Monday_SmrDsn_WntrDsn 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

Schedule:Day:Hourly,
eq_sch_7_shaft_br__Hol 1,!-  
Fractional,!-  
0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025, 0.025;

ZoneInfiltration:DesignFlowRate,
  inftr_office-m-c_br_ 6,                 !- Name
  7_shaft_br_,                            !- Zone or ZoneList or Space or SpaceList Name
  inftr_sch_office-m-c_br_,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_1_d09f2502..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 22, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_b2a620fa..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_2_b0659170..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_7_1151c2cf..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_2_4ccdc8a9..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 22, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 18.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_8_dbcf51aa..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 22, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 18.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_7_3c3f5d81..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 22, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 18.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_6_8be16708..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 22; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_1_9c1b22f0..Face8,           !- Name
  Roof,                                   !- Surface Type
  Ext_R,                                  !- Construction Name
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0_Space,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 22, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 22, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 22, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 22; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_1_9c1b22f0,                  !- Zone Name
  Zone7Shaft_1_9c1b22f0 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_1_9c1b22f0 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_1_9c1b22f0 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_1_9c1b22f0 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_1_9c1b22f0 Inlet Node List,  !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  Zone7Shaft_1_9c1b22f0 Exhaust Node List, !- Name
  Node 1;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_1_9c1b22f0 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 4,                                 !- Zone Supply Air Node Name
  Node 1,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_1_9c1b22f0 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_1_9c1b22f0 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_1_9c1b22f0,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_1_9c1b22f0 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_1_9c1b22f0 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_2_b2a620fa,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  48.124125000001,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_2_b2a620fa_Space,            !- Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_2_3e05dfe5..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_5bad4521..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_1_9c1b22f0..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_3_e6801073..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 18.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 15, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_9_38599cc8..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_3_350f4c8c..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 18.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 15, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_11_5c47b32f..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 18.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_10_e27bd287..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 18.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 18.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_2_b2a620fa..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_9_c11314e3..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 18.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 15, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 18.5; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_2_b2a620fa,                  !- Zone Name
  Zone7Shaft_2_b2a620fa Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_2_b2a620fa Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_2_b2a620fa Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_2_b2a620fa Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_2_b2a620fa Inlet Node List,  !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Zone7Shaft_2_b2a620fa Exhaust Node List, !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_2_b2a620fa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 6,                                 !- Zone Supply Air Node Name
  Node 5,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_2_b2a620fa Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_2_b2a620fa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_2_b2a620fa,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_2_b2a620fa Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_2_b2a620fa Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_3_5bad4521,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000017,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_3_5bad4521_Space,            !- Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_3_76c30c75..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 15, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_3e22cd32..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_2_b2a620fa..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_4_c8dfcaae..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 15, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_13_1c16e6b3..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 15, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_4_abf302ae..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 15, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 11.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_14_6570d168..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 15, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 11.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_13_688c01b5..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 15, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 11.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_3_5bad4521..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_12_f3147a16..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 15, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 15; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_3_5bad4521,                  !- Zone Name
  Zone7Shaft_3_5bad4521 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_3_5bad4521 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_3_5bad4521 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_3_5bad4521 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_3_5bad4521 Inlet Node List,  !- Name
  Node 8;                                 !- Node Name 1

NodeList,
  Zone7Shaft_3_5bad4521 Exhaust Node List, !- Name
  Node 7;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_3_5bad4521 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 8,                                 !- Zone Supply Air Node Name
  Node 7,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_3_5bad4521 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_3_5bad4521 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_3_5bad4521,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_3_5bad4521 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_3_5bad4521 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_4_3e22cd32,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000009,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_4_3e22cd32_Space,            !- Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_4_f441c7bd..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_5_96f3a560..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_3_5bad4521..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_5_7b78a6d6..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 11.5, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 8, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_14_c6db0fe0..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_5_829013a0..Face0,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 11.5, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 8, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_17_f7bc9090..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 11.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_16_44274e7f..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 11.5, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344677, 11.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_4_3e22cd32..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_15_0b11bc6a..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344677, 11.5, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344677, 8, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 11.5; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_4_3e22cd32,                  !- Zone Name
  Zone7Shaft_4_3e22cd32 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_4_3e22cd32 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_4_3e22cd32 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_4_3e22cd32 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_4_3e22cd32 Inlet Node List,  !- Name
  Node 10;                                !- Node Name 1

NodeList,
  Zone7Shaft_4_3e22cd32 Exhaust Node List, !- Name
  Node 9;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_4_3e22cd32 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 10,                                !- Zone Supply Air Node Name
  Node 9,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Zone7Shaft_4_3e22cd32 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone7Shaft_4_3e22cd32 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone7Shaft_4_3e22cd32,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone7Shaft_4_3e22cd32 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Zone7Shaft_4_3e22cd32 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone7Shaft_5_96f3a560,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.50000000000001,                       !- Ceiling Height {m}
  48.1241250000012,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone7Shaft_5_96f3a560_Space,            !- Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  7_shaft_br_;                            !- Space Type

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone8_VRF_5_1101935f..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.0082781618199, 5.9493999278283, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -67.0082781618199, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face1,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_6_b5d4b2ca..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -68.84931976515, 12.6928614738995, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone7Shaft_4_3e22cd32..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone5_RRooms_6_56a954c5..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.8748668957244, 12.7864368131691, 8, !- X,Y,Z Vertex 1 {m}
  -68.8748668957245, 12.7864368131691, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.0082781618199, 5.9493999278283, 4.50000000000001, !- X,Y,Z Vertex 3 {m}
  -67.0082781618199, 5.9493999278283, 8.00000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone4-1Circulation_4_601671ab..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1924181854113, 2.96102618986481, 8.00000000000001, !- X,Y,Z Vertex 1 {m}
  -66.1924181854113, 2.96102618986481, 4.50000000000001, !- X,Y,Z Vertex 2 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 3 {m}
  -64.8900809893915, 3.31657903806538, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face5,           !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-3_Lab_64217277..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 1 {m}
  -67.5469825691303, 13.0484143221001, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.84931976515, 12.6928614738995, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957245, 12.7864368131691, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone3-1_OpenOffice_1_e23a20b5..Face1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5725296997047, 13.1419896613696, 8, !- X,Y,Z Vertex 1 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 2 {m}
  -68.8748668957245, 12.7864368131691, 4.5, !- X,Y,Z Vertex 3 {m}
  -68.8748668957244, 12.7864368131691, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_20_d4b1829c..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.6922071848081, 9.91749923344676, 8, !- X,Y,Z Vertex 1 {m}
  -66.6922071848081, 9.91749923344676, 4.5, !- X,Y,Z Vertex 2 {m}
  -67.5725296997047, 13.1419896613696, 4.5, !- X,Y,Z Vertex 3 {m}
  -67.5725296997047, 13.1419896613696, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_19_d9b0642b..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.7704035042881, 6.54106946598826, 8, !- X,Y,Z Vertex 1 {m}
  -65.7704035042881, 6.54106946598826, 4.5, !- X,Y,Z Vertex 2 {m}
  -66.6922071848081, 9.91749923344676, 4.5, !- X,Y,Z Vertex 3 {m}
  -66.6922071848081, 9.91749923344676, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zone7Shaft_5_96f3a560..Face9,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560_Space,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Zone2-1_Meeting_18_1e5af8b8..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8900809893915, 3.31657903806538, 8, !- X,Y,Z Vertex 1 {m}
  -64.8900809893915, 3.31657903806538, 4.5, !- X,Y,Z Vertex 2 {m}
  -65.7704035042881, 6.54106946598826, 4.5, !- X,Y,Z Vertex 3 {m}
  -65.7704035042881, 6.54106946598826, 8; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Zone7Shaft_5_96f3a560,                  !- Zone Name
  Zone7Shaft_5_96f3a560 Equipment List,   !- Zone Conditioning Equipment List Name
  Zone7Shaft_5_96f3a560 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Zone7Shaft_5_96f3a560 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone7Shaft_5_96f3a560 Zone Air Node;    !- Zone Air Node Name

NodeList,
  Zone7Shaft_5_96f3a560 Inlet Node List,  !- Name
  Node 12;                                !- Node Name 1

NodeList,
  Zone7Shaft_5_96f3a560 Exhaust Node List, !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone7Shaft_5_96f3a560 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 12,                                !- Zone Supply Air Node Name
  Node 11,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
